				,0.00000000e+000,0.00000000e+000];
		p29r04_wdb_vfd_out_scaling : SYS_SCP  := [3,0.00000000e+000,-2.00000000e+003,2.00000000e+003,-2.00000000e+004,2.00000000e+004,0.00000000e+000
				,1.00000000e+001,0.00000000e+000,-2.00000000e+003,2.00000000e+003,-2.00000000e+004,2.00000000e+004
				,0.00000000e+000,0.00000000e+000];
		p29r04_wdra_speed_to_vfd : SYS_SPEED_TO_VFD  := [3,5.08600006e+001,7.00114667e-001,0.00000000e+000,0.00000000e+000];
		p29r04_wdrb_speed_to_vfd : SYS_SPEED_TO_VFD  := [3,5.08600006e+001,6.23996794e-001,0.00000000e+000,0.00000000e+000];
		p29r04_wdr_turret_speed_to_vfd : SYS_SPEED_TO_VFD  := [3,1.20000000e+003,3.20000000e+000,0.00000000e+000,0.00000000e+000];
		p29r05 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p29r05_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r05_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r06 : routine  := [-1073741572,0,0,0,0,0,0,0,0,0];
		p29r06_ave_wdr_lc : REAL (RADIX := Float) := 2.16172237e+001;
		p29r06_lc_buffer : REAL[20] (RADIX := Float) := [2.14419231e+001,2.14313507e+001,2.14947929e+001,2.13784809e+001,2.14524994e+001,2.15265141e+001
				,2.15265141e+001,2.14313507e+001,2.13784809e+001,2.14419231e+001,2.14842186e+001,2.14736423e+001
				,2.15582333e+001,2.14947929e+001,2.15793839e+001,2.15370865e+001,2.15582333e+001,2.15370865e+001
				,2.15370865e+001,2.15265141e+001];
		p29r06_sample_timer : TIMER  := [-1608291585,200,214];
		p29r06_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r06_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r06_unload : REAL (RADIX := Float) := 2.15582333e+001;
		p29r06_wdr_lc_ave_ctrl : CONTROL  := [0,19,0];
		p29r06_wdr_lc_fifo : CONTROL  := [536870912,20,20];
		p29r07 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p29r07_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r07_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r08 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p29r08_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r08_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r09 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p29r09_tension_mode : BOOL (RADIX := Decimal) := 1;
		p29r09_ten_ave_len : DINT (RADIX := Decimal) := 19;
		p29r09_ten_len : DINT (RADIX := Decimal) := 20;
		p29r09_ten_pos : DINT (RADIX := Decimal) := 19;
		p29r09_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r09_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r09_torque_mode : BOOL (RADIX := Decimal) := 0;
		p29r09_trq_ave_len : DINT (RADIX := Decimal) := 999;
		p29r09_trq_len : DINT (RADIX := Decimal) := 1000;
		p29r09_trq_pos : DINT (RADIX := Decimal) := 999;
		p29r09_winder_a_active : BOOL (RADIX := Decimal) := 1;
		p29r09_winder_b_active : BOOL (RADIX := Decimal) := 0;
		p29r09_winder_jog : BOOL (RADIX := Decimal) := 0;
		p29r09_winder_off : BOOL (RADIX := Decimal) := 1;
		p29r09_winder_run : BOOL (RADIX := Decimal) := 0;
		p29r10 : routine  := [-1073740737,2,0,0,0,0,0,0,0,0];
		p29r10_accel_bias : REAL (RADIX := Float) := 1.00000000e+000;
		p29r10_calc_speed_offset : REAL (RADIX := Float) := 0.00000000e+000;
		p29r10_index_active : BOOL (RADIX := Decimal) := 0;
		p29r10_misc_index_factor : REAL (RADIX := Float) := 7.00000000e+001;
		p29r10_param_psn_gain : REAL (RADIX := Float) := 7.00000000e+001;
		p29r10_pid_out : REAL (RADIX := Float) := 5.00000000e+001;
		p29r10_pid_psn : PID  := [-2078244224,7.00000000e+001,7.50000000e-001,8.00000000e-001,0.00000000e+000,0.00000000e+000
				,5.00000000e+002,0.00000000e+000,0.00000000e+000,5.00000000e+001,1.00000000e+002,0.00000000e+000
				,9.99999978e-003,2.13996277e+001,4.86003723e+001,5.00000000e+001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002,[4.27099457e+001
				,-6.84788132e+001,2.13996277e+001,4.86003723e+001,7.00000000e+001,2.00000000e-001,1.00000000e+000
				,1.59999996e-001,7.50000000e-001,8.00000000e-001,0.00000000e+000,7.50000000e-001,8.00000000e-001
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+000]];
		p29r10_pid_psn_cv : REAL (RADIX := Float) := 5.00000000e+001;
		p29r10_pid_psn_pv : REAL (RADIX := Float) := 2.15159397e+001;
		p29r10_pid_torque : REAL (RADIX := Float) := 0.00000000e+000;
		p29r10_pid_tq : PID  := [-2078244224,7.00000000e+001,1.00000000e+001,9.99999978e-003,0.00000000e+000,0.00000000e+000
				,5.00000000e+002,0.00000000e+000,0.00000000e+000,0.00000000e+000,1.00000000e+002,0.00000000e+000
				,9.99999978e-003,2.14207764e+001,4.85792236e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000
				,0.00000000e+000,8.00000000e+001,5.00000000e+000,0.00000000e+000,4.09500000e+003,[-9.71584473e+001
				,-6.85464859e+001,2.14207764e+001,4.85792236e+001,7.00000000e+001,2.00000000e-001,1.00000000e+000
				,1.59999996e-001,1.00000000e+001,9.99999978e-003,0.00000000e+000,1.00000000e+001,9.99999978e-003
				,0.00000000e+000,0.00000000e+000,7.50000000e-001,2.44200248e-002]];
		p29r10_pid_tq_cv : REAL (RADIX := Float) := 5.00000000e+000;
		p29r10_psn_gain : REAL (RADIX := Float) := 7.00000000e+001;
		p29r10_request_run : BOOL (RADIX := Decimal) := 0;
		p29r10_run_permissive : BOOL (RADIX := Decimal) := 1;
		p29r10_speed_offset : REAL (RADIX := Float) := 0.00000000e+000;
		p29r10_timer : TIMER[4]  := [[-1608302964,100,122],[0,0,0],[0,0,0],[0,0,0]];
		p29r10_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r10_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r11 : routine  := [-1073740737,0,0,0,0,0,0,0,0,0];
		p29r11_accel_bias : REAL (RADIX := Float) := 1.00000000e+000;
		p29r11_calc_speed_offset : REAL (RADIX := Float) := 0.00000000e+000;
		p29r11_index_active : BOOL (RADIX := Decimal) := 0;
		p29r11_line_start : BOOL (RADIX := Decimal) := 0;
		p29r11_line_stop : BOOL (RADIX := Decimal) := 0;
		p29r11_misc_index_factor : REAL (RADIX := Float) := 7.00000000e+001;
		p29r11_param_psn_gain : REAL (RADIX := Float) := 7.00000000e+001;
		p29r11_pid_out : REAL (RADIX := Float) := 5.00000000e+001;
		p29r11_pid_psn : PID  := [-2078244224,7.00000000e+001,7.50000000e-001,8.00000000e-001,0.00000000e+000,0.00000000e+000
				,5.00000000e+002,0.00000000e+000,0.00000000e+000,5.00000000e+001,1.00000000e+002,0.00000000e+000
				,9.99999978e-003,2.13996277e+001,4.86003723e+001,5.00000000e+001,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e+002,0.00000000e+000
				,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000,1.00000000e+002,[4.27099457e+001
				,-6.84788132e+001,2.13996277e+001,4.86003723e+001,7.00000000e+001,2.00000000e-001,1.00000000e+000
				,1.59999996e-001,7.50000000e-001,8.00000000e-001,0.00000000e+000,7.50000000e-001,8.00000000e-001
				,0.00000000e+000,0.00000000e+000,1.00000000e+000,1.00000000e+000]];
		p29r11_pid_psn_cv : REAL (RADIX := Float) := 5.00000000e+001;
		p29r11_pid_psn_pv : REAL (RADIX := Float) := 2.14313507e+001;
		p29r11_pid_torque : REAL (RADIX := Float) := 1.00000000e+002;
		p29r11_pid_tq : PID  := [-2147446144,7.00000000e+001,1.00000000e+001,9.99999978e-003,0.00000000e+000,0.00000000e+000
				,4.09500000e+003,0.00000000e+000,0.00000000e+000,1.00000000e+002,1.00000000e+002,0.00000000e+000
				,9.99999978e-003,2.14524994e+001,4.85475006e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,4.09500000e+003,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,4.09500000e+003,[9.44598770e+001
				,-8.38192940e+000,2.14524994e+001,4.85475006e+001,7.00000000e+001,2.44200248e-002,1.00000000e+000
				,1.59999996e-001,1.00000000e+001,9.99999978e-003,0.00000000e+000,1.00000000e+001,9.99999978e-003
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,2.44200248e-002]];
		p29r11_pid_tq_cv : REAL (RADIX := Float) := 0.00000000e+000;
		p29r11_psn_gain : REAL (RADIX := Float) := 7.00000000e+001;
		p29r11_request_run : BOOL (RADIX := Decimal) := 0;
		p29r11_run_permissive : BOOL (RADIX := Decimal) := 1;
		p29r11_speed_offset : REAL (RADIX := Float) := 0.00000000e+000;
		p29r11_timer : TIMER[1]  := [[-1608241828,100,122]];
		p29r11_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r11_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r13_ai_wa_footage_ft : REAL (RADIX := Float) := 9.26218224e+000;
		p29r13_ai_wb_footage_ft : REAL (RADIX := Float) := 0.00000000e+000;
		p29r15 : routine  := [-1073741577,0,5,0,0,0,0,0,1,0];
		p29r15_accel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r15_ao_torque : REAL (RADIX := Float) := 9.00000000e+001;
		p29r15_const_torque_ref : REAL (RADIX := Float) := 5.00000000e+001;
		p29r15_decel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r15_fast_accel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r15_fast_decel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r15_index_start_torque : REAL (RADIX := Float) := 0.00000000e+000;
		p29r15_jog_torque_ref : REAL (RADIX := Float) := 1.00000000e+002;
		p29r15_request_jog_fwd : BOOL (RADIX := Decimal) := 0;
		p29r15_request_run : BOOL (RADIX := Decimal) := 0;
		p29r15_request_thread_fwd : BOOL (RADIX := Decimal) := 0;
		p29r15_request_thread_rev : BOOL (RADIX := Decimal) := 0;
		p29r15_run_permissive : BOOL (RADIX := Decimal) := 0;
		p29r15_selected_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29r15_selected_torque : REAL (RADIX := Float) := 9.00000000e+001;
		p29r15_soak_active : BOOL (RADIX := Decimal) := 0;
		p29r15_state : DINT (RADIX := Decimal) := 3;
		p29r15_tension_ok : BOOL (RADIX := Decimal) := 0;
		p29r15_thread_torque_ref : REAL (RADIX := Float) := 1.00000000e+002;
		p29r15_timer_fault : TIMER[10]  := [[-1608299413,500,521],[0,0,0],[-1608299413,2000,2021],[1617829,0,0],[1868600,0,0],[1868600,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r15_timer_warning : TIMER[4]  := [[520968,10000,0],[3043623,10000,0],[3059709,10000,0],[0,0,0]];
		p29r15_torque_acc_rate : REAL (RADIX := Float) := 8.00000000e-001;
		p29r15_torque_boost_acc_rate : REAL (RADIX := Float) := 5.00000000e+003;
		p29r15_torque_boost_dec_rate : REAL (RADIX := Float) := 2.00000000e+000;
		p29r15_torque_boost_ref : REAL (RADIX := Float) := 9.00000000e+001;
		p29r15_torque_boost_timer : TIMER  := [3050812,500,0];
		p29r15_torque_dec_rate : REAL (RADIX := Float) := 1.60000000e+000;
		p29r15_torque_fast_acc_rate : REAL (RADIX := Float) := 8.00000000e-001;
		p29r15_torque_fast_dec_rate : REAL (RADIX := Float) := 1.60000000e+000;
		p29r15_torque_high_ref : REAL (RADIX := Float) := 1.00000000e+002;
		p29r15_torque_low_ref : REAL (RADIX := Float) := 1.00000000e+000;
		p29r15_torque_mode_acc_rate : REAL (RADIX := Float) := 5.00000000e+003;
		p29r15_torque_mode_dec_rate : REAL (RADIX := Float) := 4.00000000e+000;
		p29r15_torque_ramp : SYS_ACC_DEC_RAMP  := [3,9.00000000e+001,8.00000000e-001,1.60000000e+000,3.05359997e-002,0,0];
		p29r15_torque_soak_acc_rate : REAL (RADIX := Float) := 5.00000000e-002;
		p29r15_torque_soak_dec_rate : REAL (RADIX := Float) := 5.00000000e-002;
		p29r15_torque_start_timer : TIMER  := [2709882,200,0];
		p29r15_wda_vfd_start_request : BOOL (RADIX := Decimal) := 0;
		p29r15_wdra_accel_decel : SYS_ACC_DEC_RAMP  := [3,0.00000000e+000,2.50000000e+001,2.50000000e+001,3.15239988e-002,0,0];
		p29r15_wdra_active : BOOL (RADIX := Decimal) := 0;
		p29r15_wdra_ramped_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29r15_zero_speed : BOOL (RADIX := Decimal) := 1;
		p29r16 : routine  := [-1073741577,0,5,0,0,0,0,0,1,0];
		p29r16_accel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r16_ao_torque : REAL (RADIX := Float) := 9.00000000e+001;
		p29r16_const_torque_ref : REAL (RADIX := Float) := 5.00000000e+001;
		p29r16_decel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r16_fast_accel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r16_fast_decel_rate : REAL (RADIX := Float) := 2.50000000e+001;
		p29r16_index_start_torque : REAL (RADIX := Float) := 0.00000000e+000;
		p29r16_jog_torque_ref : REAL (RADIX := Float) := 1.00000000e+002;
		p29r16_request_jog_fwd : BOOL (RADIX := Decimal) := 0;
		p29r16_request_run : BOOL (RADIX := Decimal) := 0;
		p29r16_request_thread_fwd : BOOL (RADIX := Decimal) := 0;
		p29r16_request_thread_rev : BOOL (RADIX := Decimal) := 0;
		p29r16_run_permissive : BOOL (RADIX := Decimal) := 0;
		p29r16_selected_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29r16_selected_torque : REAL (RADIX := Float) := 9.00000000e+001;
		p29r16_soak_active : BOOL (RADIX := Decimal) := 0;
		p29r16_state : DINT (RADIX := Decimal) := 3;
		p29r16_tension_ok : BOOL (RADIX := Decimal) := 0;
		p29r16_thread_torque_ref : REAL (RADIX := Float) := 1.00000000e+002;
		p29r16_timer_fault : TIMER[10]  := [[-1608249337,500,521],[0,0,0],[-1608249337,2000,2021],[3396371,0,0],[1868600,0,0],[1868600,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r16_timer_warning : TIMER[4]  := [[1195,10000,0],[3402389,10000,0],[3428984,10000,0],[0,0,0]];
		p29r16_torque_acc_rate : REAL (RADIX := Float) := 8.00000000e-001;
		p29r16_torque_boost_acc_rate : REAL (RADIX := Float) := 5.00000000e+003;
		p29r16_torque_boost_dec_rate : REAL (RADIX := Float) := 2.00000000e+000;
		p29r16_torque_boost_ref : REAL (RADIX := Float) := 9.00000000e+001;
		p29r16_torque_boost_timer : TIMER  := [3487797,500,0];
		p29r16_torque_dec_rate : REAL (RADIX := Float) := 1.60000000e+000;
		p29r16_torque_fast_acc_rate : REAL (RADIX := Float) := 8.00000000e-001;
		p29r16_torque_fast_dec_rate : REAL (RADIX := Float) := 1.60000000e+000;
		p29r16_torque_high_ref : REAL (RADIX := Float) := 1.00000000e+002;
		p29r16_torque_low_ref : REAL (RADIX := Float) := 1.00000000e+000;
		p29r16_torque_mode_acc_rate : REAL (RADIX := Float) := 5.00000000e+003;
		p29r16_torque_mode_dec_rate : REAL (RADIX := Float) := 4.00000000e+000;
		p29r16_torque_ramp : SYS_ACC_DEC_RAMP  := [3,9.00000000e+001,8.00000000e-001,1.60000000e+000,3.02620009e-002,0,0];
		p29r16_torque_soak_acc_rate : REAL (RADIX := Float) := 5.00000000e-002;
		p29r16_torque_soak_dec_rate : REAL (RADIX := Float) := 5.00000000e-002;
		p29r16_torque_start_timer : TIMER  := [3402756,200,0];
		p29r16_vfd_start_request : BOOL (RADIX := Decimal) := 0;
		p29r16_wdrb_accel_decel : SYS_ACC_DEC_RAMP  := [3,0.00000000e+000,2.50000000e+001,2.50000000e+001,2.96420008e-002,0,0];
		p29r16_wdrb_active : BOOL (RADIX := Decimal) := 0;
		p29r16_wdrb_ramped_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29r16_zero_speed : BOOL (RADIX := Decimal) := 1;
		p29r17 : routine  := [-1073741777,0,0,0,0,0,0,0,0,0];
		p29r17_ave_control : CONTROL  := [0,19,0];
		p29r17_diameter_clac_active : BOOL (RADIX := Decimal) := 0;
		p29r17_selected_core_diameter : REAL (RADIX := Float) := 6.00000000e+000;
		p29r17_stack_ctrl : CONTROL  := [0,20,19];
		p29r17_timer : TIMER[5]  := [[2921676,20000,0],[2921676,500,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r17_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r17_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r17_winder_a_actual_diam_inch : REAL (RADIX := Float) := 8.36749172e+000;
		p29r17_winder_a_avg_diam_inch : REAL (RADIX := Float) := 8.40137577e+000;
		p29r17_winder_a_calc_diam_inch : REAL (RADIX := Float) := 8.36749172e+000;
		p29r17_winder_a_diam_avg_stack : REAL[1000] (RADIX := Float) := [8.47602940e+000,7.97259521e+000,8.22208309e+000,7.83949471e+000,8.32331467e+000,8.16915798e+000
				,8.43307972e+000,8.43141556e+000,8.53506947e+000,8.51219177e+000,9.15567017e+000,8.43496609e+000
				,8.89059162e+000,8.78583336e+000,8.26850414e+000,8.36256313e+000,8.09464836e+000,8.35645485e+000
				,8.92097569e+000,0.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000];
		p29r17_winder_a_selected_diam_inch : REAL (RADIX := Float) := 6.00000000e+000;
		p29r17_winder_a_unload : REAL (RADIX := Float) := 8.36245823e+000;
		p29r18 : routine  := [-1073741777,0,0,0,0,0,0,0,0,0];
		p29r18_ave_control : CONTROL  := [0,19,0];
		p29r18_diameter_calc_active : BOOL (RADIX := Decimal) := 0;
		p29r18_min_tension : REAL (RADIX := Float) := 1.00000000e+001;
		p29r18_selected_core_diameter : REAL (RADIX := Float) := 6.00000000e+000;
		p29r18_stack_ctrl : CONTROL  := [0,20,19];
		p29r18_timer : TIMER[5]  := [[3487615,20000,0],[3487615,500,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r18_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r18_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r18_winder_b_actual_diam_inch : REAL (RADIX := Float) := 7.32813978e+000;
		p29r18_winder_b_avg_diam_inch : REAL (RADIX := Float) := 7.48796177e+000;
		p29r18_winder_b_calc_diam_inch : REAL (RADIX := Float) := 7.32813978e+000;
		p29r18_winder_b_diam_avg_stack : REAL[1000] (RADIX := Float) := [7.63742733e+000,7.61040592e+000,7.27438927e+000,7.39279985e+000,7.38476992e+000,7.63548565e+000
				,7.30388117e+000,7.69251060e+000,7.44537592e+000,7.28356552e+000,7.58737946e+000,7.61344385e+000
				,7.40534210e+000,7.50076628e+000,7.68241310e+000,7.56009817e+000,7.32336140e+000,7.54678440e+000
				,7.28744125e+000,0.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000
				,6.00000000e+000,6.00000000e+000,6.00000000e+000,6.00000000e+000];
		p29r18_winder_b_selected_diam_inch : REAL (RADIX := Float) := 6.00000000e+000;
		p29r18_winder_b_unload : REAL (RADIX := Float) := 7.39109230e+000;
		p29r20 : routine  := [-1073738505,0,0,0,0,0,2,0,2,3];
		p29r20_accel_rate : REAL (RADIX := Float) := 2.00000000e+000;
		p29r20_acc_dec_ramp : SYS_ACC_DEC_RAMP  := [3,0.00000000e+000,2.00000000e+000,2.00000000e+000,3.03460006e-002,0,0];
		p29r20_decel_rate : REAL (RADIX := Float) := 2.00000000e+000;
		p29r20_fast_accel : REAL (RADIX := Float) := 2.00000000e+000;
		p29r20_fast_decel : REAL (RADIX := Float) := 2.00000000e+000;
		p29r20_index_complete : BOOL (RADIX := Decimal) := 1;
		p29r20_index_move_timer : TIMER  := [3021013,0,0];
		p29r20_permissive : BOOL (RADIX := Decimal) := 1;
		p29r20_request_fwd : BOOL (RADIX := Decimal) := 0;
		p29r20_request_rev : BOOL (RADIX := Decimal) := 0;
		p29r20_selected_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29r20_timer_fault : TIMER[10]  := [[2364448,0,0],[0,0,0],[1456502,0,0],[3767473,0,0],[1868601,0,0],[629776,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p29r20_timer_warning : TIMER[4]  := [[0,0,0],[-1608280157,0,32],[0,0,0],[0,0,0]];
		p29r20_zero_speed : BOOL (RADIX := Decimal) := 1;
		p29_ai_radius : REAL (RADIX := Float) := 3.63750000e+001;
		p29_ai_wa_amps : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wa_dia_ft : REAL (RADIX := Float) := 7.00114667e-001;
		p29_ai_wa_hz : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wa_rpm : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wa_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wa_torque : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wb_amps : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wb_dia_ft : REAL (RADIX := Float) := 6.23996794e-001;
		p29_ai_wb_hz : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wb_rpm : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wb_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wb_torque : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wdr_dia_in : REAL (RADIX := Float) := 7.27500000e+001;
		p29_ai_wdr_lc : REAL (RADIX := Float) := 2.14842186e+001;
		p29_ai_wdr_turret_amps : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wdr_turret_hz : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ai_wdr_turret_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ao_wa_torque_ref : REAL (RADIX := Float) := 2.36508141e+001;
		p29_ao_wb_torque_ref : REAL (RADIX := Float) := 2.21666718e+001;
		p29_ao_wda_vfd : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ao_wdb_vfd : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ao_wdra_selected_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ao_wdrb_selected_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29_ao_wdr_turret_selected_speed : REAL (RADIX := Float) := 0.00000000e+000;
		p29_dint_to_hmi : DINT[16] (RADIX := Decimal) := [4,4920,1285,4920,512,112,0,0,0,0,0,0,0,0,0,0];
		p29_di_turret_pos : BOOL (RADIX := Decimal) := 1;
		p29_di_wa_brake : BOOL (RADIX := Decimal) := 1;
		p29_di_wa_motor : BOOL (RADIX := Decimal) := 1;
		p29_di_wb_brake : BOOL (RADIX := Decimal) := 1;
		p29_di_wb_motor : BOOL (RADIX := Decimal) := 1;
		p29_di_wdr_a : BOOL (RADIX := Decimal) := 1;
		p29_di_wdr_a_core_size : BOOL (RADIX := Decimal) := 1;
		p29_di_wdr_a_reset_core : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_a_start : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_a_stop : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_b_core_size : BOOL (RADIX := Decimal) := 1;
		p29_di_wdr_b_reset_core : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_b_start : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_b_stop : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_index_fwd : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_jog : BOOL (RADIX := Decimal) := 0;
		p29_di_wdr_turret : acs800_di_normal  := [112];
		p29_di_wt_motor : BOOL (RADIX := Decimal) := 1;
		p29_do_wdr_turret : acs800_do_normal  := [0];
		p29_param_fast_turret_speed : REAL (RADIX := Float) := 7.00000000e+000;
		p29_param_slow_turret_speed : REAL (RADIX := Float) := 5.00000000e+000;
		p29_param_soak : REAL (RADIX := Float) := 2.50000000e+001;
		p29_param_wa_gear_ratio : REAL (RADIX := Float) := 5.08600006e+001;
		p29_param_wb_gear_ratio : REAL (RADIX := Float) := 5.08600006e+001;
		p29_param_wdt_gear_ratio : REAL (RADIX := Float) := 1.20000000e+003;
		p29_param_winder_jog_speed : REAL (RADIX := Float) := 1.30000000e+001;
		p29_real_to_hmi : REAL[112] (RADIX := Float) := [7.27500000e+001,2.14541683e+001,0.00000000e+000,8.40137577e+000,7.48796177e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,9.27775860e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,7.50000000e-001,8.00000000e-001
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		p29_wa_footage_input_max : REAL (RADIX := Float) := 9.00000000e+003;
		p29_wa_footage_input_min : REAL (RADIX := Float) := 0.00000000e+000;
		p29_wa_footage_output_max : REAL (RADIX := Float) := 9.90000000e+002;
		p29_wa_footage_output_min : REAL (RADIX := Float) := 0.00000000e+000;
		p29_wb_footage_input_max : REAL (RADIX := Float) := 9.00000000e+003;
		p29_wb_footage_input_min : REAL (RADIX := Float) := 0.00000000e+000;
		p29_wb_footage_output_max : REAL (RADIX := Float) := 9.90000000e+002;
		p29_wb_footage_output_min : REAL (RADIX := Float) := 0.00000000e+000;
		p29_wda_control_word : INT (RADIX := Binary) := 1030;
		p29_wda_status_word : INT (RADIX := Binary) := 4920;
		p29_wda_vfd : ABB_PROTOCOL_VFD  := [15,4920,1030,[0,0,0,0,0,0,0,0,0,129],[50707,500,0],[-1608304035,0,31]];
		p29_wda_vfd_input_max : REAL (RADIX := Float) := 2.00000000e+003;
		p29_wda_vfd_input_min : REAL (RADIX := Float) := -2.00000000e+003;
		p29_wda_vfd_output_max : REAL (RADIX := Float) := 2.00000000e+004;
		p29_wda_vfd_output_min : REAL (RADIX := Float) := -2.00000000e+004;
		p29_wdb_control_word : INT (RADIX := Binary) := 1030;
		p29_wdb_status_word : INT (RADIX := Binary) := 4920;
		p29_wdb_vfd : ABB_PROTOCOL_VFD  := [15,4920,1030,[0,0,0,0,0,0,0,0,0,129],[50707,500,0],[-1608262586,0,31]];
		p29_wdb_vfd_input_max : REAL (RADIX := Float) := 2.00000000e+003;
		p29_wdb_vfd_input_min : REAL (RADIX := Float) := -2.00000000e+003;
		p29_wdb_vfd_output_max : REAL (RADIX := Float) := 2.00000000e+004;
		p29_wdb_vfd_output_min : REAL (RADIX := Float) := -2.00000000e+004;
		p29_wdr_diameter_input_max : REAL (RADIX := Float) := 3.09590000e+004;
		p29_wdr_diameter_input_min : REAL (RADIX := Float) := 1.00000000e+002;
		p29_wdr_diameter_output_max : REAL (RADIX := Float) := 5.50000000e+001;
		p29_wdr_diameter_output_min : REAL (RADIX := Float) := 4.00000000e+000;
		p29_wdr_lc_input_max : REAL (RADIX := Float) := 1.00000000e+004;
		p29_wdr_lc_input_min : REAL (RADIX := Float) := 0.00000000e+000;
		p29_wdr_lc_output_max : REAL (RADIX := Float) := 3.00000000e+002;
		p29_wdr_lc_output_min : REAL (RADIX := Float) := 0.00000000e+000;
		p30r01 : routine  := [7,0,0,0,0,0,0,0,0,0];
		p30r02 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r02_fault_exists : BOOL (RADIX := Decimal) := 0;
		p30r02_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r02_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r02_unack_fault : BOOL (RADIX := Decimal) := 0;
		p30r02_unack_warning : BOOL (RADIX := Decimal) := 0;
		p30r02_warning_exists : BOOL (RADIX := Decimal) := 0;
		p30r03 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r03_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r03_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r04 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r04_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r04_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r05 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r05_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r05_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r06 : routine  := [-1073741572,0,0,0,0,0,0,0,0,0];
		p30r06_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r06_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r07 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r07_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r07_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r08 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r08_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r08_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r09 : routine  := [-1073741761,0,0,0,0,0,0,0,0,0];
		p30r09_mode_close : BOOL (RADIX := Decimal) := 0;
		p30r09_mode_off : BOOL (RADIX := Decimal) := 1;
		p30r09_mode_open : BOOL (RADIX := Decimal) := 0;
		p30r09_timer_fault : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r09_timer_warning : TIMER[4]  := [[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
		p30r10 : routine  := [-1073741777,0,0,0,0,0,0,0,0,0];
		p30r10_motion_monitor_dwell : TIMER  := [3680014,500,0];
		p30r10_request_close : BOOL (RADIX := Decimal) := 0;
		p30r10_request_monitor : BOOL (RADIX := Decimal) := 0;
		p30r10_request_open : BOOL (RADIX := Decimal) := 0;
		p30r10_run_permissive : BOOL (RADIX := Decimal) := 1;
		p30r10_safety_pins_stowed : BOOL (RADIX := Decimal) := 1;
		p30r10_state : DINT (RADIX := Decimal) := 0;
		p30r10_timer_fault : TIMER[4]  := [[4191163,500,0],[1682686,400,0],[0,0,0],[0,0,0]];
		p30r10_timer_warning : TIMER[4]  := [[3587260,1000,0],[0,0,0],[0,0,0],[0,0,0]];
		p30_dint_to_hmi : DINT[16] (RADIX := Decimal) := [255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];
		p30_di_pin_1 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_2 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_3 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_4 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_5 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_6 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_7 : BOOL (RADIX := Decimal) := 1;
		p30_di_pin_8 : BOOL (RADIX := Decimal) := 1;
		p30_di_retraction_down_ls : BOOL (RADIX := Decimal) := 1;
		p30_di_retraction_up_ls : BOOL (RADIX := Decimal) := 0;
		p30_di_rotation_fault : BOOL (RADIX := Decimal) := 0;
		p30_di_ss_close : BOOL (RADIX := Decimal) := 0;
		p30_di_ss_open : BOOL (RADIX := Decimal) := 0;
		p30_do_retract_motion : BOOL (RADIX := Decimal) := 0;
		p30_do_rotation_fwd : BOOL (RADIX := Decimal) := 0;
		p30_do_rotation_rev : BOOL (RADIX := Decimal) := 0;
		p30_real_to_hmi : REAL[112] (RADIX := Float) := [0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
				,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000];
		p31r09 : routine  := [0,0,0,0,0,0,0,0,0,0];
		p32r13_request_auto_stop : BOOL (RADIX := Decimal) := 0;
		poo_vfd_sprng_HMI_hand : BOOL (RADIX := Decimal) := 0;
		RETACTION_DELAY_TIMER : TIMER  := [3681294,4000,0];
		RETRACTION_DELAY_TIMER_2 : TIMER  := [3681294,4000,0];
		spd_vfd_jog_tmr : TIMER  := [1028385,30000,0];
		spring_spd_adj_prcnt : REAL (RADIX := Float) := 9.80000019e-001;
		p01r14_msg_read : MESSAGE (MessageType := SLC Typed Read,
		                         RemoteElement := "N11:0",
		                         RequestedLength := 10,
		                         ConnectionPath := "Enet_A, 2, 10.0.0.8",
		                         CommTypeCode := 0,
		                         LocalIndex := 0,
		                         LocalElement := "p01_int_from_oxidizer[0]",
		                         CacheConnections := "TRUE");
		p01r14_msg_write : MESSAGE (MessageType := SLC Typed Write,
		                          RemoteElement := "N11:25",
		                          RequestedLength := 1,
		                          ConnectionPath := "Enet_A, 2, 10.0.0.8",
		                          CommTypeCode := 0,
		                          LocalIndex := 0,
		                          LocalElement := "p01_int_to_oxidizer",
		                          CacheConnections := "TRUE");
		IN_ai_lc01 OF Local:3:I.Ch2Data (RADIX := Decimal);
		nip_mode_close : BOOL (Description := "Nip Mode Close",
		            RADIX := Decimal) := 0;
		p00_FlashBit_1Sec : BOOL (Description := "System$NFlash Bit 1 Second",
		            RADIX := Decimal) := 0;
		p00_lin_timer_pre_0ms : DINT (RADIX := Decimal) := 0;
		p00_lin_timer_pre_1s : DINT (RADIX := Decimal) := 0;
		p00_lin_timer_pre_disc : DINT (RADIX := Decimal) := 0;
		p00_lin_timer_pre_mcp : DINT (RADIX := Decimal) := 0;
		p00_lin_timer_pre_ms : DINT (RADIX := Decimal) := 0;
		p00_lin_timer_pre_ol : DINT (RADIX := Decimal) := 0;
		p00_pb_lamp_test : BOOL (RADIX := Decimal) := 0;
		p00_wac : Accumulator (Description := "Winder Accumulator") := [0,0,0.00000000e+000,0,0.00000000e+000,0];
		p00_wac_position_pct : REAL (Description := "Winder Accumulator$NCarriage Position$NFiltered$N[% of Stroke]",
		            RADIX := Float) := 0.00000000e+000;
		p29_winder_at_run_position : BOOL (Description := "Winder$NPayout Interlock$NSelected winder is at ITS OWN turret run position$NController scope - p31 cannot see the p29 position bits",
		            RADIX := Decimal) := 0;
		p29_param_acc_park_sp : REAL (Description := "Winder$NAccumulator Speed Trim$NPark Setpoint - Where the Carriage Sits$N[% of Stroke]",
		            RADIX := Float) := 1.00000000e+001;
		turret_in_position : BOOL (Description := "Turret In Position",
		            RADIX := Decimal) := 0;
		di_mode_doff : BOOL (Description := "Doff Mode",
		            RADIX := Decimal) := 0;
		di_mode_run : BOOL (Description := "Run Mode",
		            RADIX := Decimal) := 0;
		p29r09_mode_doff_auto : BOOL (Description := "Winder$NMode$NDoff Position - AUTO$NWinder A/B doff PB indexes the turret to the preset doff position",
		            RADIX := Decimal) := 0;
		p29r09_mode_doff_manual : BOOL (Description := "Winder$NMode$NDoff Position - MANUAL$NOperator jogs the turret to doff, doff PBs do nothing",
		            RADIX := Decimal) := 0;
		any_jog_wa_permissive : BOOL (Description := "Winder A Any Jog Permissive ",
		            RADIX := Decimal) := 0;
		any_jog_wb_permissive : BOOL (Description := "Winder B Any Jog Permissive",
		            RADIX := Decimal) := 0;
		p29r10_tension_error : REAL (Description := "Winder$NWinder A$NTension Error$Nwinder_tension_sp - Load Cell$N[lbf]",
		            RADIX := Float) := 0.00000000e+000;
		p29r10_acc_pstn_error : REAL (Description := "Winder$NWinder A$NAccumulator Position Error$Nposition - park setpoint$N[% of Stroke]",
		            RADIX := Float) := 0.00000000e+000;
		p29_param_acc_trim_gain : REAL (Description := "Winder$NAccumulator Speed Trim$NProportional Gain$NFraction of Line Speed per % of Stroke",
		            RADIX := Float) := 1.99999996e-002;
		p29r10_line_guard : REAL (Description := "Winder$NAccumulator Speed Trim$NLine speed, floored at 1.0 fpm for the divide",
		            RADIX := Float) := 1.00000000e+000;
		p29_param_speed_trim_max : REAL (Description := "Winder$NAccumulator Speed Trim$NMaximum - Fraction of Line Speed$N0.25 = 1.25x line speed during payout$NRecovery to park then takes 4x the doff duration, any line speed",
		            RADIX := Float) := 2.50000000e-001;
		p29r10_trim_hi : REAL (Description := "Winder$NAccumulator Speed Trim$NUpper limit in use this scan",
		            RADIX := Float) := 0.00000000e+000;
		p29_param_speed_trim_min : REAL (Description := "Winder$NAccumulator Speed Trim$NMinimum - Fraction of Line Speed",
		            RADIX := Float) := -2.00000000e-001;
		p29r10_trim_lo : REAL (Description := "Winder$NAccumulator Speed Trim$NLower limit in use this scan",
		            RADIX := Float) := 0.00000000e+000;
		p29_param_index_trim_fpm : REAL (Description := "Winder$NAccumulator Speed Trim$NIndex Authority - ABSOLUTE fpm$NApplied both ways during a turret index$NSize to turret rate x swing radius",
		            RADIX := Float) := 1.20000000e+001;
		p29r10_trim_clamp : sys_Limit_Clamp (Description := "Winder$NWinder A$NSpeed Trim Clamp") := [3,0.00000000e+000,0.00000000e+000];
		ai_enc_position OF T000_ENC_Winder:I.Encoder.Position (RADIX := Decimal);
		p25_param_payout_speed_factor : REAL (Description := "Tension Stand 2$NAccumulator Payout$NWinder Overspeed Factor$N0.20 = 1.20 x Line Speed",
		            RADIX := Float) := 2.00000000e-001;
		FlashBit_500MSec : BOOL (Description := "Flash Bit$N 500 MSec",
		            RADIX := Decimal) := 0;
		aaa_aaa_temp : BOOL (COMMENT.DATA[0] := "Input$NZone 2 Recirc VFD Status Word",
		            COMMENT.DATA[0].0 := "Input$NZone 2 Recirc VFD Faulted",
		            COMMENT.DATA[0].1 := "Input$NZone 2 Recirc VFD Warning",
		            COMMENT.DATA[0].2 := "Input$NZone 2 Recirc VFD Running Forward",
		            COMMENT.DATA[0].3 := "Input$NZone 2 Recirc VFD Running Reverse",
		            COMMENT.DATA[0].4 := "Input$NZone 2 Recirc VFD Ready",
		            COMMENT.DATA[0].5 := "Input$NZone 2 Recirc VFD Control from Net",
		            COMMENT.DATA[0].6 := "Input$NZone 2 Recirc VFD Reference from Net",
		            COMMENT.DATA[0].7 := "Input$NZone 2 Recirc VFD At Reference",
		            COMMENT.DATA[1] := "Input$NZone 2 Recirc VFD Speed",
		            COMMENT.DATA[2] := "Input$NZone 2 Recirc VFD Amps",
		            COMMENT.DATA[3] := "Input$NZone 2 Recirc VFD Max Hertz",
		            COMMENT.DATA[4] := "Input$NZone 2 Recirc VFD Motor Nameplate Hertz",
		            COMMENT.DATA[5] := "Input$NZone 2 Recirc VFD Motor Nameplate RPM",
		            RADIX := Decimal) := 0;
		p29_param_lc_cal_factor : REAL (Description := "Winder$NLoad Cell Calibration Factor$NApplied After Scaling",
		            RADIX := Float) := 1.34000000e+000;
		di_request_move_a_to_doff : BOOL (RADIX := Decimal) := 0;
		di_request_move_a_to_run : BOOL (RADIX := Decimal) := 0;
		di_request_move_b_to_doff : BOOL (RADIX := Decimal) := 0;
		di_request_move_b_to_run : BOOL (RADIX := Decimal) := 0;
		p29r11_tension_error : REAL (Description := "Winder$NWinder B$NTension Error$Nwinder_tension_sp - Load Cell$N[lbf]",
		            RADIX := Float) := 0.00000000e+000;
		p29r11_acc_pstn_error : REAL (Description := "Winder$NWinder B$NAccumulator Position Error$Nposition - park setpoint$N[% of Stroke]",
		            RADIX := Float) := 0.00000000e+000;
		p29r11_line_guard : REAL (Description := "Winder$NAccumulator Speed Trim$NLine speed, floored at 1.0 fpm for the divide",
		            RADIX := Float) := 1.00000000e+000;
		p29r11_trim_hi : REAL (Description := "Winder$NAccumulator Speed Trim$NUpper limit in use this scan",
		            RADIX := Float) := 0.00000000e+000;
		p29r11_trim_lo : REAL (Description := "Winder$NAccumulator Speed Trim$NLower limit in use this scan",
		            RADIX := Float) := 0.00000000e+000;
		p29r11_trim_clamp : sys_Limit_Clamp (Description := "Winder$NWinder B$NSpeed Trim Clamp") := [3,0.00000000e+000,0.00000000e+000];
		p29_param_wind_out_stop_pct : REAL (Description := "Winder$NWind Out$NStop When the Accumulator Reaches This Position$N[% of Stroke]",
		            RADIX := Float) := 2.00000000e+000;
		p29r15_stop_dwell : TIMER (Description := "Winder A$NStop Dwell$NHolds the winder after the stop PB so the nip closes first") := [0,1500,0];
		p29r15_vfd_start_request : BOOL (RADIX := Decimal) := 0;
		p29_param_tension_ok_band : REAL (Description := "Winder$NTension Established Band$NShared by Winder A and B$N[lbf]",
		            RADIX := Float) := 3.00000000e+000;
		p29_param_payout_torque : REAL (Description := "Winder$NTorque Limit During Accumulator Payout$NLine Running$N[%]",
		            RADIX := Float) := 1.00000000e+002;
		p29_param_wind_out_torque : REAL (Description := "Winder$NTorque Limit During Wind Out$NLine Stopped$N[%]",
		            RADIX := Float) := 5.00000000e+001;
		p29r15_speed_setpoint : REAL (Description := "Winder A$NSpeed Setpoint$N[fpm]",
		            RADIX := Float) := 0.00000000e+000;
		p29_param_wind_out_speed : REAL (Description := "Winder$NWind Out Speed$NWinder Speed with the Line Stopped$NEmpties the Accumulator$N[fpm]",
		            RADIX := Float) := 5.00000000e+000;
		p29_param_winder_accel_rate : REAL (Description := "Winder$NCommon Speed Ramp$NDefault Accel Rate$NApplied Only if winder_accel_rate is Zero",
		            RADIX := Float) := 2.50000000e+001;
		p29_param_winder_decel_rate : REAL (Description := "Winder$NCommon Speed Ramp$NDefault Decel Rate$NApplied Only if winder_decel_rate is Zero",
		            RADIX := Float) := 2.50000000e+001;
		p29r15_acel_decel_ramp : SYS_ACC_DEC_RAMP (Description := "Winder A$NSpeed Setpoint Ramp") := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0];
		p29r15_ramped_setpoint : REAL (Description := "Winder A$NRamped Speed Setpoint$N[fpm]",
		            RADIX := Float) := 0.00000000e+000;
		p29r15_speed_factor : REAL (Description := "Winder A$NSpeed Factor$NMultiplier on the Ramped Setpoint",
		            RADIX := Float) := 0.00000000e+000;
		p29_param_start_speed_factor : REAL (Description := "Winder$NStart Speed$NFraction of Line Speed Before Tension is Established$NShared by Winder A and B",
		            RADIX := Float) := 5.00000000e-001;
		p29r16_stop_dwell : TIMER (Description := "Winder B$NStop Dwell$NHolds the winder after the stop PB so the nip closes first") := [0,1500,0];
		p29r16_speed_setpoint : REAL (Description := "Winder B$NSpeed Setpoint$N[fpm]",
		            RADIX := Float) := 0.00000000e+000;
		p29r16_acel_decel_ramp : SYS_ACC_DEC_RAMP (Description := "Winder B$NSpeed Setpoint Ramp") := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0,0];
		p29r16_ramped_setpoint : REAL (Description := "Winder B$NRamped Speed Setpoint$N[fpm]",
		            RADIX := Float) := 0.00000000e+000;
		p29r16_speed_factor : REAL (Description := "Winder B$NSpeed Factor$NMultiplier on the Ramped Setpoint",
		            RADIX := Float) := 0.00000000e+000;
	END_TAG

	PROGRAM P01_System (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
				tmrFlash : TIMER[4] (Description := "Flash Timer") := [[0,1000,300],[0,1000,0],[0,500,300],[0,500,0]];
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p01r01.comment.0);
					N: OTE(p01r01.comment.1);
					N: OTE(p01r01.comment.2);
					N: OTU(AFI)OTU(FAULT)OTU(HMI);
					N: JSR(R03_Inputs,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Annunciators,0);
					N: JSR(R11_Oven_Timer_Presets,0);
					N: JSR(R12_Line_Accel_Decel_Control,0);
					N: JSR(R13_Line_Start_Sequence,0);
					N: JSR(R14_Oxidizer,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R04_Outputs,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p01r02.comment.0);
					N: OTE(p01r02.comment.1);
					N: OTE(p01r02.comment.2);
					N: OTE(p01r02.comment.7);
					N: XIO(p11r31_request_auto_run)XIO(p11r32_request_auto_run)XIO(p12r31_request_auto_run)XIO(p12r32_request_auto_run)XIO(p13r31_request_auto_run)XIO(p13r32_request_auto_run)XIO(p23r13_request_auto_run)XIO(p23_do_enable_impreg_exhaust_fan)OTE(p01r02_all_fans_stopped);
					N: OTE(p01r02.comment.6);
					N: XIC(p01r13_line_running)XIO(p01r02_timer_batch.DN)TON(p01r02_timer_batch,?,?);
					N: XIC(p01r02_timer_batch.DN)ADD(1,p01r02_batch_run_time,p01r02_batch_run_time);
					N: GEQ(p01r02_batch_run_time,60)[ADD(1,p01r02_batch_run_time_hrs,p01r02_batch_run_time_hrs) ,MOV(0,p01r02_batch_run_time) ,OTL(p01_dint_to_hmi[6].2) ];
					N: XIC(p02_dint_from_hmi.global[6].3)OTU(p01_dint_to_hmi[6].2)OTU(p02_dint_from_hmi.global[6].3);
					N: OTE(p01r02.comment.3);
					N: NEQ(p01_dint_to_hmi[2],0)OTE(p01r02_fault_exists);
					N: NEQ(p01_dint_to_hmi[4],0)OTE(p01r02_warnings_exists);
					N: [XIC(p01r02.unack_fault) ,XIC(p01r03.unack_fault) ,XIC(p01r04.unack_fault) ,XIC(p01r05.unack_fault) ,XIC(p01r06.unack_fault) ,XIC(p01r07.unack_fault) ,XIC(p01r08.unack_fault) ,XIC(p01r09.unack_fault) ,XIC(p01r10.unack_fault) ,XIC(p01r11.unack_fault) ,XIC(p01r12.unack_fault) ,XIC(p01r13.unack_fault) ]OTE(p01r02_unack_fault);
					N: [XIC(p01r02.unack_warning) ,XIC(p01r03.unack_warning) ,XIC(p01r04.unack_warning) ,XIC(p01r05.unack_warning) ,XIC(p01r06.unack_warning) ,XIC(p01r07.unack_warning) ,XIC(p01r08.unack_warning) ,XIC(p01r09.unack_warning) ,XIC(p01r10.unack_warning) ,XIC(p01r11.unack_warning) ,XIC(p01r12.unack_warning) ,XIC(p01r13.unack_warning) ]OTE(p01r02_unack_warning);
					N: OTE(p01r02.comment.4);
					N: GSV(TASK,MainTask,LastScanTime,p01r02_plc_scan_time)CPT(p01r02_plc_scan_time_in_sec,p01r02_plc_scan_time/1000000);
					N: GSV(FAULTLOG,?,MinorFaultBits,p01r02_plc_faults);
					N: XIO(p01r02_timer_second[1].DN)TON(p01r02_timer_second[0],?,?);
					N: XIC(p01r02_timer_second[0].DN)TON(p01r02_timer_second[1],?,?);
					N: XIO(p01r02_timer_half_second_off.DN)TON(p01r02_timer_half_second_on,?,?);
					N: XIC(p01r02_timer_half_second_on.DN)TON(p01r02_timer_half_second_off,?,?);
					N: GSV(MODULE,p00_vfd_imp_supply,EntryStatus,p01r02_vfd_comm_2[0]);
					N: LIM(16384,p01r02_vfd_comm_2[0],20479)OTE(p01r02_ethernet_comm.0);
					N: GSV(MODULE,p00_vfd_z1_recirc,EntryStatus,p01r02_vfd_comm_2[1]);
					N: LIM(16384,p01r02_vfd_comm_2[1],20479)OTE(p01r02_ethernet_comm.1);
					N: GSV(MODULE,p00_vfd_z1_exhaust,EntryStatus,p01r02_vfd_comm_2[2]);
					N: LIM(16384,p01r02_vfd_comm_2[2],20479)OTE(p01r02_ethernet_comm.2);
					N: GSV(MODULE,p00_vfd_z2_recirc,EntryStatus,p01r02_vfd_comm_2[3]);
					N: LIM(16384,p01r02_vfd_comm_2[3],20479)OTE(p01r02_ethernet_comm.3);
					N: GSV(MODULE,p00_vfd_z2_exhaust,EntryStatus,p01r02_vfd_comm_2[4]);
					N: LIM(16384,p01r02_vfd_comm_2[4],20479)OTE(p01r02_ethernet_comm.4);
					N: GSV(MODULE,p00_vfd_z3_recirc,EntryStatus,p01r02_vfd_comm_2[5]);
					N: LIM(16384,p01r02_vfd_comm_2[5],20479)OTE(p01r02_ethernet_comm.5);
					N: GSV(MODULE,p00_vfd_z3_exhaust,EntryStatus,p01r02_vfd_comm_2[6]);
					N: LIM(16384,p01r02_vfd_comm_2[6],20479)OTE(p01r02_ethernet_comm.6);
					N: GSV(MODULE,p00_vfd_loa,EntryStatus,p01r02_vfd_comm_2[7]);
					N: LIM(16384,p01r02_vfd_comm_2[7],20479)OTE(p01r02_ethernet_comm.7);
					N: GSV(MODULE,p00_vfd_lob,EntryStatus,p01r02_vfd_comm_2[8]);
					N: LIM(16384,p01r02_vfd_comm_2[8],20479)OTE(p01r02_ethernet_comm.8);
					N: GSV(MODULE,p00_vfd_lo_turret,EntryStatus,p01r02_vfd_comm_2[9]);
					N: LIM(16384,p01r02_vfd_comm_2[9],20479)OTE(p01r02_ethernet_comm.9);
					N: GSV(MODULE,p00_vfd_ts1,EntryStatus,p01r02_vfd_comm_2[10]);
					N: LIM(16384,p01r02_vfd_comm_2[10],20479)OTE(p01r02_ethernet_comm.10);
					N: GSV(MODULE,p00_vfd_mtr,EntryStatus,p01r02_vfd_comm_2[11]);
					N: LIM(16384,p01r02_vfd_comm_2[11],20479)OTE(p01r02_ethernet_comm.11);
					N: GSV(MODULE,p00_srv_mtr_os,EntryStatus,p01r02_vfd_comm_2[12]);
					N: LIM(16384,p01r02_vfd_comm_2[12],20479)OTE(p01r02_ethernet_comm.12);
					N: GSV(MODULE,p00_srv_mtr_ds,EntryStatus,p01r02_vfd_comm_2[13]);
					N: LIM(16384,p01r02_vfd_comm_2[13],20479)OTE(p01r02_ethernet_comm.13);
					N: GSV(MODULE,p00_vfd_ts2,EntryStatus,p01r02_vfd_comm_2[14]);
					N: LIM(16384,p01r02_vfd_comm_2[14],20479)OTE(p01r02_ethernet_comm.14);
					N: GSV(MODULE,p00_vfd_slitter,EntryStatus,p01r02_vfd_comm_2[15]);
					N: LIM(16384,p01r02_vfd_comm_2[15],20479)OTE(p01r02_ethernet_comm.15);
					N: GSV(MODULE,p00_vfd_wdr_turret,EntryStatus,p01r02_vfd_comm_2[16]);
					N: LIM(16384,p01r02_vfd_comm_2[16],20479)OTE(p01r02_ethernet_comm.16);
					N: GSV(MODULE,p00_vfd_wda,EntryStatus,p01r02_vfd_comm_2[17]);
					N: LIM(16384,p01r02_vfd_comm_2[17],20479)OTE(p01r02_ethernet_comm.17);
					N: GSV(MODULE,p00_vfd_wdb,EntryStatus,p01r02_vfd_comm_2[18]);
					N: LIM(16384,p01r02_vfd_comm_2[18],20479)OTE(p01r02_ethernet_comm.18);
					N: OTE(p01r02.comment.5);
					N: MOV(480,p01_param_process_air_max)MOV(500,p01_param_process_air_hl);
					N: MOV(120,p01_param_temp_limit)MOV(785,p01_param_heater_hl);
					N: XIO(p01r02_flash_timer_off.TT)TON(p01r02_flash_timer_on,?,?);
					N: [XIC(p01r02_flash_timer_on.DN) ,XIO(p01r02_flash_timer_on.TT) ]TON(p01r02_flash_timer_off,?,?);
					N: XIC(p01r02_flash_timer_on.TT)OTE(p01r02_flash_bit);
					N: OTE(p01r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r02.fault,p01r02.fault_ack);
					N: XIO(p01r02_ethernet_comm.0)[TON(p01r02_timer_fault[0],?,?) ,XIC(p01r02_timer_fault[0].DN) OTL(p01r02.fault.0) ];
					N: XIC(p01r02.fault_ack.0)XIC(p01r02_ethernet_comm.0)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.0) ,OTU(p01r02.fault_ack.0) ];
					N: XIO(p01r02_ethernet_comm.1)[TON(p01r02_timer_fault[1],?,?) ,XIC(p01r02_timer_fault[1].DN) OTL(p01r02.fault.1) ];
					N: XIC(p01r02.fault_ack.1)XIC(p01r02_ethernet_comm.1)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.1) ,OTU(p01r02.fault_ack.1) ];
					N: XIO(p01r02_ethernet_comm.2)[TON(p01r02_timer_fault[2],?,?) ,XIC(p01r02_timer_fault[2].DN) OTL(p01r02.fault.2) ];
					N: XIC(p01r02.fault_ack.2)XIC(p01r02_ethernet_comm.2)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.2) ,OTU(p01r02.fault_ack.2) ];
					N: XIO(p01r02_ethernet_comm.3)[TON(p01r02_timer_fault[3],?,?) ,XIC(p01r02_timer_fault[3].DN) OTL(p01r02.fault.3) ];
					N: XIC(p01r02.fault_ack.3)XIC(p01r02_ethernet_comm.3)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.3) ,OTU(p01r02.fault_ack.3) ];
					N: XIO(p01r02_ethernet_comm.4)[TON(p01r02_timer_fault[4],?,?) ,XIC(p01r02_timer_fault[4].DN) OTL(p01r02.fault.4) ];
					N: XIC(p01r02.fault_ack.4)XIC(p01r02_ethernet_comm.4)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.4) ,OTU(p01r02.fault_ack.4) ];
					N: XIO(p01r02_ethernet_comm.5)[TON(p01r02_timer_fault[5],?,?) ,XIC(p01r02_timer_fault[5].DN) OTL(p01r02.fault.5) ];
					N: XIC(p01r02.fault_ack.5)XIC(p01r02_ethernet_comm.5)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.5) ,OTU(p01r02.fault_ack.5) ];
					N: XIO(p01r02_ethernet_comm.6)[TON(p01r02_timer_fault[6],?,?) ,XIC(p01r02_timer_fault[6].DN) OTL(p01r02.fault.6) ];
					N: XIC(p01r02.fault_ack.6)XIC(p01r02_ethernet_comm.6)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.6) ,OTU(p01r02.fault_ack.6) ];
					N: XIO(p01r02_ethernet_comm.7)[TON(p01r02_timer_fault[7],?,?) ,XIC(p01r02_timer_fault[7].DN) OTL(p01r02.fault.7) ];
					N: XIC(p01r02.fault_ack.7)XIC(p01r02_ethernet_comm.7)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.7) ,OTU(p01r02.fault_ack.7) ];
					N: XIO(p01r02_ethernet_comm.8)[TON(p01r02_timer_fault[8],?,?) ,XIC(p01r02_timer_fault[8].DN) OTL(p01r02.fault.8) ];
					N: XIC(p01r02.fault_ack.8)XIC(p01r02_ethernet_comm.8)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.8) ,OTU(p01r02.fault_ack.8) ];
					N: XIO(p01r02_ethernet_comm.9)[TON(p01r02_timer_fault[9],?,?) ,XIC(p01r02_timer_fault[9].DN) OTL(p01r02.fault.9) ];
					N: XIC(p01r02.fault_ack.9)XIC(p01r02_ethernet_comm.9)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.9) ,OTU(p01r02.fault_ack.9) ];
					N: XIO(p01r02_ethernet_comm.10)[TON(p01r02_timer_fault[10],?,?) ,XIC(p01r02_timer_fault[10].DN) OTL(p01r02.fault.10) ];
					N: XIC(p01r02.fault_ack.10)XIC(p01r02_ethernet_comm.10)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.10) ,OTU(p01r02.fault_ack.10) ];
					N: XIO(p01r02_ethernet_comm.11)[TON(p01r02_timer_fault[11],?,?) ,XIC(p01r02_timer_fault[11].DN) OTL(p01r02.fault.11) ];
					N: XIC(p01r02.fault_ack.11)XIC(p01r02_ethernet_comm.11)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.11) ,OTU(p01r02.fault_ack.11) ];
					N: XIO(p01r02_ethernet_comm.12)[TON(p01r02_timer_fault[12],?,?) ,XIC(p01r02_timer_fault[12].DN) OTL(p01r02.fault.12) ];
					N: XIC(p01r02.fault_ack.12)XIC(p01r02_ethernet_comm.12)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.12) ,OTU(p01r02.fault_ack.12) ];
					N: XIO(p01r02_ethernet_comm.13)[TON(p01r02_timer_fault[13],?,?) ,XIC(p01r02_timer_fault[13].DN) OTL(p01r02.fault.13) ];
					N: XIC(p01r02.fault_ack.13)XIC(p01r02_ethernet_comm.13)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.13) ,OTU(p01r02.fault_ack.13) ];
					N: XIO(p01r02_ethernet_comm.14)[TON(p01r02_timer_fault[14],?,?) ,XIC(p01r02_timer_fault[14].DN) OTL(p01r02.fault.14) ];
					N: XIC(p01r02.fault_ack.14)XIC(p01r02_ethernet_comm.14)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.14) ,OTU(p01r02.fault_ack.14) ];
					N: XIO(p01r02_ethernet_comm.15)[TON(p01r02_timer_fault[15],?,?) ,XIC(p01r02_timer_fault[15].DN) OTL(p01r02.fault.15) ];
					N: XIC(p01r02.fault_ack.15)XIC(p01r02_ethernet_comm.15)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.15) ,OTU(p01r02.fault_ack.15) ];
					N: XIO(p01r02_ethernet_comm.16)[TON(p01r02_timer_fault[16],?,?) ,XIC(p01r02_timer_fault[16].DN) OTL(p01r02.fault.16) ];
					N: XIC(p01r02.fault_ack.16)XIC(p01r02_ethernet_comm.16)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.16) ,OTU(p01r02.fault_ack.16) ];
					N: XIO(p01r02_ethernet_comm.17)[TON(p01r02_timer_fault[17],?,?) ,XIC(p01r02_timer_fault[17].DN) OTL(p01r02.fault.17) ];
					N: XIC(p01r02.fault_ack.17)XIC(p01r02_ethernet_comm.17)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.17) ,OTU(p01r02.fault_ack.17) ];
					N: XIO(p01r02_ethernet_comm.18)[TON(p01r02_timer_fault[18],?,?) ,XIC(p01r02_timer_fault[18].DN) OTL(p01r02.fault.18) ];
					N: XIC(p01r02.fault_ack.18)XIC(p01r02_ethernet_comm.18)XIC(p01r09_pb_global_reset)[OTU(p01r02.fault.18) ,OTU(p01r02.fault_ack.18) ];
					N: NEQ(p01r02.fault,p01r02.fault_ack)OTE(p01r02.unack_fault);
					N: OTE(p01r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r02.warning,p01r02.warning_ack);
					N: XIC(p01r02_plc_faults.10)[TON(p01r02_timer_warning[0],?,?) ,XIC(p01r02_timer_warning[0].DN) OTL(p01r02.warning.0) ];
					N: XIC(p01r02.warning_ack.0)XIO(p01r02_plc_faults.10)[OTU(p01r02.warning.0) ,OTU(p01r02.warning_ack.0) ];
					N: NEQ(p01r02.warning,p01r02.warning_ack)OTE(p01r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Inputs 
					N: SBR()OTE(p01r03.comment.0);
					N: OTE(p01r03.comment.1);
					N: OTE(p01r03.comment.2);
					N: OTE(p01r03.comment.3);
					N: [XIC(Local:6:I.Data.0) OTE(p01_di_estop_reset) ,XIC(Local:6:I.Data.1) OTE(p01_di_main_hmi_estop) ,XIC(Local:6:I.Data.2) OTE(p01_di_estop_1_tripped) ,XIC(Local:6:I.Data.3) OTE(p01_di_estop_2_tripped) ];
					N: [XIC(Local:5:I.Data.8) OTE(p01_di_rope_sw_1_active) ,XIC(Local:5:I.Data.9) OTE(p01_di_rope_sw_2_active) ,XIC(Local:5:I.Data.10) OTE(p01_di_rope_sw_3_active) ,XIC(Local:5:I.Data.11) OTE(p01_di_rope_sw_4_active) ];
					N: [XIC(Local:5:I.Data.12) OTE(p01_di_rope_sw_5_active) ,XIC(Local:5:I.Data.13) OTE(p01_di_rope_sw_6_active) ,XIC(Local:5:I.Data.14) OTE(p01_di_rope_sw_7_active) ,XIC(Local:5:I.Data.15) OTE(p01_di_rope_sw_8_active) ];
					N: [XIC(p00_io_winder:5:I.4) OTE(p01_di_edge_ctrl_estop_active) ,XIC(p00_io_winder:5:I.12) OTE(p01_di_ts2_estop_active) ,XIC(p00_io_winder:6:I.12) OTE(p01_di_winder_estop_active) ,XIC(p00_io_letoff:4:I.11) OTE(p01_di_letoff_estop_active) ];
					N: [XIC(p00_io_letoff:5:I.9) OTE(p01_di_splice_estop_active) ,XIC(p00_io_letoff:6:I.9) OTE(p01_di_lof_acc_estop_active) ,XIC(p00_io_letoff:7:I.5) OTE(p01_di_impreg_estop_active) ];
					N: OTE(p01r03.comment.4);
					N: SYS_SCP(p01r03_oxidizer_prs,p00_io_oven:1:I.Ch3Data,p01r03_prs_input_min,p01r03_prs_input_max,p01r03_prs_output_min,p01r03_prs_output_max,p01_ai_prs);
					N: CPT(p01_ai_tc,p00_io_oven:2:I.Ch6Data/10);
					N: OTE(p01r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r03.fault,p01r03.fault_ack);
					N: XIC(FAULT)[TON(p01r03_timer_fault[0],?,?) ,XIC(p01r03_timer_fault[0].DN) OTL(p01r03.fault.0) ];
					N: XIC(p01r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r03.fault.0) ,OTU(p01r03.fault_ack.0) ];
					N: NEQ(p01r03.fault,p01r03.fault_ack)OTE(p01r03.unack_fault);
					N: OTE(p01r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r03.warning,p01r03.warning_ack);
					N: XIC(FAULT)[TON(p01r03_timer_warning[0],?,?) ,XIC(p01r03_timer_warning[0].DN) OTL(p01r03.warning.0) ];
					N: XIO(FAULT)[OTU(p01r03.warning.0) ,OTU(p01r03.warning_ack.0) ];
					N: NEQ(p01r03.warning,p01r03.warning_ack)OTE(p01r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Outputs 
					N: SBR()OTE(p01r04.comment.0);
					N: OTE(p01r04.comment.1);
					N: OTE(p01r04.comment.2);
					N: OTE(p01r04.comment.3);
					N: [XIC(p01r02_do_horn) ,XIC(p01r04_LFL_warning) XIC(p01r02_timer_second[0].DN) ,XIC(p01r04_Temp_deviation_warning) XIC(p01r02_timer_half_second_on.DN) ]OTE(p01r02_horn);
					N: OTE(p01r04.comment.4);
					N: OTE(p01r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r04.fault,p01r04.fault_ack);
					N: XIC(FAULT)[TON(p01r04_timer_fault[0],?,?) ,XIC(p01r04_timer_fault[0].DN) OTL(p01r04.fault.0) ];
					N: XIC(p01r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r04.fault.0) ,OTU(p01r04.fault_ack.0) ];
					N: NEQ(p01r04.fault,p01r04.fault_ack)OTE(p01r04.unack_fault);
					N: OTE(p01r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r04.warning,p01r04.warning_ack);
					N: XIC(FAULT)[TON(p01r04_timer_warning[0],?,?) ,XIC(p01r04_timer_warning[0].DN) OTL(p01r04.warning.0) ];
					N: XIO(FAULT)[OTU(p01r04.warning.0) ,OTU(p01r04.warning_ack.0) ];
					N: NEQ(p01r04.warning,p01r04.warning_ack)OTE(p01r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p01r05.comment.0);
					N: OTE(p01r05.comment.1);
					N: OTE(p01r05.comment.2);
					N: OTE(p01r05.comment.3);
					N: [XIC(p01r10_fault_exists) OTE(p01_dint_to_hmi[0].0) ,XIC(p01r10_warning_exists) OTE(p01_dint_to_hmi[0].1) ];
					N: [XIC(p01_int_from_oxidizer[0].8) OTE(p01_dint_to_hmi[0].8) ,XIC(p01_int_from_oxidizer[0].9) OTE(p01_dint_to_hmi[0].9) ,XIC(p01_int_from_oxidizer[0].10) OTE(p01_dint_to_hmi[0].10) ,XIC(p01_int_from_oxidizer[0].11) OTE(p01_dint_to_hmi[0].11) ];
					N: [XIC(p01_int_from_oxidizer[0].12) OTE(p01_dint_to_hmi[0].12) ,XIC(p01_int_from_oxidizer[0].13) OTE(p01_dint_to_hmi[0].13) ,XIC(p01_int_from_oxidizer[0].14) OTE(p01_dint_to_hmi[0].14) ,XIC(p01_int_from_oxidizer[0].15) OTE(p01_dint_to_hmi[0].15) ];
					N: [XIC(p01_int_from_oxidizer[1].0) OTE(p01_dint_to_hmi[1].0) ,XIC(p01r14_oxidizer_heart_beat_ok) OTE(p01_dint_to_hmi[1].1) ];
					N: MOV(0,p01_dint_to_hmi[8])[XIC(p01_int_from_oxidizer[0].0) MOV(1,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].1) MOV(2,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].2) MOV(3,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].3) MOV(4,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].4) MOV(5,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].5) MOV(6,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].6) MOV(7,p01_dint_to_hmi[8]) ,XIC(p01_int_from_oxidizer[0].7) MOV(8,p01_dint_to_hmi[8]) ];
					N: [[XIC(p01r10_unack_fault_ex) ,XIC(p01r10_unack_warn_ex) ] OTE(p01_dint_to_hmi[6].0) ,XIC(p01r13_line_running) OTE(p01_dint_to_hmi[6].3) ,XIC(p01r02_all_fans_stopped) OTE(p01_dint_to_hmi[6].7) ,XIC(p11r12_Oven_auto_run_on) OTE(p01_dint_to_hmi[6].8) ];
					N: XIC(p01r09_open_oven)OTE(p01_dint_to_hmi[6].9);
					N: MOV(0,p01_dint_to_hmi[7])[XIC(p01r09_mode_jog) MOV(1,p01_dint_to_hmi[7]) ,XIC(p01r09_mode_thread) MOV(2,p01_dint_to_hmi[7]) ,XIC(p01r09_mode_run) MOV(3,p01_dint_to_hmi[7]) ];
					N: MOV(p01r13_status,p01_dint_to_hmi[9]);
					N: MOV(p01r02_batch_run_time_hrs,p01_dint_to_hmi[14]);
					N: SYS_ENC(p01r05_enc,p01_dint_to_hmi[15],p01_dint_to_hmi[15]);
					N: OTE(p01r05.comment.4);
					N: OTE(p01r05.comment.5);
					N: OTE(p01r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r05.fault,p01r05.fault_ack);
					N: XIC(FAULT)[TON(p01r05_timer_fault[0],?,?) ,XIC(p01r05_timer_fault[0].DN) OTL(p01r05.fault.0) ];
					N: XIC(p01r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r05.fault.0) ,OTU(p01r05.fault_ack.0) ];
					N: NEQ(p01r05.fault,p01r05.fault_ack)OTE(p01r05.unack_fault);
					N: OTE(p01r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r05.warning,p01r05.warning_ack);
					N: XIC(FAULT)[TON(p01r05_timer_warning[0],?,?) ,XIC(p01r05_timer_warning[0].DN) OTL(p01r05.warning.0) ];
					N: XIO(FAULT)[OTU(p01r05.warning.0) ,OTU(p01r05.warning_ack.0) ];
					N: NEQ(p01r05.warning,p01r05.warning_ack)OTE(p01r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p01r06.comment.2);
					N: OTE(p01r06.comment.3);
					N: MOV(p01r12_master_ramped_speed,p01_real_to_hmi[0]);
					N: MOV(p01_param_master_jog_speed,p01_real_to_hmi[1]);
					N: MOV(p01_int_from_oxidizer[2],p01_real_to_hmi[11]);
					N: MOV(p01_int_from_oxidizer[3],p01_real_to_hmi[12]);
					N: MOV(p01_int_from_oxidizer[4],p01_real_to_hmi[13]);
					N: MOV(p01_int_from_oxidizer[5],p01_real_to_hmi[14]);
					N: MOV(p01_int_from_oxidizer[6],p01_real_to_hmi[15]);
					N: MOV(p01_int_from_oxidizer[7],p01_real_to_hmi[16]);
					N: MOV(p01_int_from_oxidizer[8],p01_real_to_hmi[17]);
					N: MOV(p01_int_from_oxidizer[9],p01_real_to_hmi[18]);
					N: MOV(p01r14_oxidizer_mass_flow,p01_real_to_hmi[19]);
					N: OTE(p01r06.comment.4);
					N: OTE(p01r06.comment.5);
					N: OTE(p01r06.comment.6);
					N: OTE(p01r06.comment.7);
					N: OTE(p01r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r06.fault,p01r06.fault_ack);
					N: XIC(FAULT)[TON(p01r06_timer_fault[0],?,?) ,XIC(p01r06_timer_fault[0].DN) OTL(p01r06.fault.0) ];
					N: XIC(p01r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r06.fault.0) ,OTU(p01r06.fault_ack.0) ];
					N: NEQ(p01r06.fault,p01r06.fault_ack)OTE(p01r06.unack_fault);
					N: OTE(p01r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r06.warning,p01r06.warning_ack);
					N: XIC(FAULT)[TON(p01r06_timer_warning[0],?,?) ,XIC(p01r06_timer_warning[0].DN) OTL(p01r06.warning.0) ];
					N: XIO(FAULT)[OTU(p01r06.warning.0) ,OTU(p01r06.warning_ack.0) ];
					N: NEQ(p01r06.warning,p01r06.warning_ack)OTE(p01r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p01r07.comment.0);
					N: OTE(p01r07.comment.1);
					N: OTE(p01r07.comment.2);
					N: OTE(p01r07.comment.3);
					N: [XIC(p01r09.fault.0) OTE(p01_dint_to_hmi[2].0) ,XIC(p01r09.fault.1) OTE(p01_dint_to_hmi[2].1) ,XIC(p01r09.fault.2) OTE(p01_dint_to_hmi[2].2) ,XIC(p01r09.fault.3) OTE(p01_dint_to_hmi[2].3) ];
					N: [XIC(p01r09.fault.4) OTE(p01_dint_to_hmi[2].4) ,XIC(p01r09.fault.5) OTE(p01_dint_to_hmi[2].5) ,XIC(p01r09.fault.6) OTE(p01_dint_to_hmi[2].6) ,XIC(p01r09.fault.7) OTE(p01_dint_to_hmi[2].7) ];
					N: [XIC(p01r09.fault.8) OTE(p01_dint_to_hmi[2].8) ,XIC(p01r09.fault.9) OTE(p01_dint_to_hmi[2].9) ,XIC(p01r09.fault.10) OTE(p01_dint_to_hmi[2].10) ,XIC(p01r09.fault.11) OTE(p01_dint_to_hmi[2].11) ];
					N: [XIC(p01r09.fault.12) OTE(p01_dint_to_hmi[2].12) ,XIC(p01r09.fault.13) OTE(p01_dint_to_hmi[2].13) ,XIC(p01r09.fault.14) OTE(p01_dint_to_hmi[2].14) ,XIC(p01r09.fault.15) OTE(p01_dint_to_hmi[2].15) ];
					N: [XIC(p01r09.fault.16) OTE(p01_dint_to_hmi[2].16) ,XIC(FAULT) OTE(p01_dint_to_hmi[2].17) ,XIC(FAULT) OTE(p01_dint_to_hmi[2].18) ,XIC(FAULT) OTE(p01_dint_to_hmi[2].19) ];
					N: [XIC(p01r14.fault.0) OTE(p01_dint_to_hmi[2].20) ,XIC(p01r14.fault.1) OTE(p01_dint_to_hmi[2].21) ,XIC(p01r14.fault.2) OTE(p01_dint_to_hmi[2].22) ];
					N: [XIC(p01r02.fault.0) OTE(p01_dint_to_hmi[2].24) ,XIC(p01r02.fault.1) OTE(p01_dint_to_hmi[2].25) ,XIC(p01r02.fault.2) OTE(p01_dint_to_hmi[2].26) ,XIC(p01r02.fault.3) OTE(p01_dint_to_hmi[2].27) ];
					N: [XIC(p01r02.fault.4) OTE(p01_dint_to_hmi[2].28) ,XIC(p01r02.fault.5) OTE(p01_dint_to_hmi[2].29) ,XIC(p01r02.fault.6) OTE(p01_dint_to_hmi[2].30) ,XIC(p01r02.fault.7) OTE(p01_dint_to_hmi[2].31) ];
					N: [XIC(p01r02.fault.8) OTE(p01_dint_to_hmi[3].0) ,XIC(p01r02.fault.9) OTE(p01_dint_to_hmi[3].1) ,XIC(p01r02.fault.10) OTE(p01_dint_to_hmi[3].2) ,XIC(p01r02.fault.11) OTE(p01_dint_to_hmi[3].3) ];
					N: [XIC(p01r02.fault.12) OTE(p01_dint_to_hmi[3].4) ,XIC(p01r02.fault.13) OTE(p01_dint_to_hmi[3].5) ,XIC(p01r02.fault.14) OTE(p01_dint_to_hmi[3].6) ,XIC(p01r02.fault.15) OTE(p01_dint_to_hmi[3].7) ];
					N: [XIC(p01r02.fault.16) OTE(p01_dint_to_hmi[3].8) ,XIC(p01r02.fault.17) OTE(p01_dint_to_hmi[3].9) ,XIC(p01r02.fault.18) OTE(p01_dint_to_hmi[3].10) ,XIC(HMI) OTE(p01_dint_to_hmi[3].12) ];
					N: OTE(p01r07.comment.4);
					N: OTE(p01r07.comment.5);
					N: OTE(p01r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r07.fault,p01r07.fault_ack);
					N: XIC(FAULT)[TON(p01r07_timer_fault[0],?,?) ,XIC(p01r07_timer_fault[0].DN) OTL(p01r07.fault.0) ];
					N: XIC(p01r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)OTU(p01r07.fault_ack.0)OTU(p01r07.fault.0);
					N: NEQ(p01r07.fault,p01r07.fault_ack)OTE(p01r07.unack_fault);
					N: OTE(p01r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r07.warning,p01r07.warning_ack);
					N: XIC(FAULT)[TON(p01r07_timer_warning[0],?,?) ,XIC(p01r07_timer_warning[0].DN) OTL(p01r07.warning.0) ];
					N: XIO(FAULT)OTU(p01r07.warning_ack.0)OTU(p01r07.warning.0);
					N: NEQ(p01r07.warning,p01r07.warning_ack)OTE(p01r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p01r08.comment.0);
					N: OTE(p01r08.comment.1);
					N: OTE(p01r08.comment.2);
					N: OTE(p01r08.comment.3);
					N: [XIC(p01r02.warning.0) OTE(p01_dint_to_hmi[4].0) ,XIC(p01r09.warning.0) OTE(p01_dint_to_hmi[4].1) ,XIC(HMI) OTE(p01_dint_to_hmi[4].2) ,XIC(HMI) OTE(p01_dint_to_hmi[4].3) ];
					N: [XIC(HMI) OTE(p01_dint_to_hmi[4].4) ,XIC(HMI) OTE(p01_dint_to_hmi[4].5) ,XIC(HMI) OTE(p01_dint_to_hmi[4].6) ,XIC(HMI) OTE(p01_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p01_dint_to_hmi[4].8) ,XIC(HMI) OTE(p01_dint_to_hmi[4].9) ,XIC(HMI) OTE(p01_dint_to_hmi[4].10) ,XIC(HMI) OTE(p01_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p01_dint_to_hmi[4].12) ,XIC(HMI) OTE(p01_dint_to_hmi[4].13) ,XIC(HMI) OTE(p01_dint_to_hmi[4].14) ,XIC(HMI) OTE(p01_dint_to_hmi[4].15) ];
					N: [XIC(HMI) XIO(p20r18_index_complete) OTE(p01_dint_to_hmi[4].16) ,XIC(HMI) OTE(p01_dint_to_hmi[4].17) ,XIC(HMI) OTE(p01_dint_to_hmi[4].18) ,XIC(HMI) OTE(p01_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p01_dint_to_hmi[4].20) ,XIC(HMI) OTE(p01_dint_to_hmi[4].21) ,XIC(HMI) OTE(p01_dint_to_hmi[4].22) ,XIC(HMI) OTE(p01_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p01_dint_to_hmi[4].24) ,XIC(HMI) OTE(p01_dint_to_hmi[4].25) ,XIC(HMI) OTE(p01_dint_to_hmi[4].26) ,XIC(HMI) OTE(p01_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p01_dint_to_hmi[4].28) ,XIC(HMI) OTE(p01_dint_to_hmi[4].29) ,XIC(HMI) OTE(p01_dint_to_hmi[4].30) ,XIC(HMI) OTE(p01_dint_to_hmi[4].31) ];
					N: OTE(p01r08.comment.4);
					N: OTE(p01r08.comment.5);
					N: OTE(p01r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r08.fault,p01r08.fault_ack);
					N: XIC(FAULT)[TON(p01r08_timer_fault[0],?,?) ,XIC(p01r08_timer_fault[0].DN) OTL(p01r08.fault.0) ];
					N: XIC(p01r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)OTU(p01r08.fault_ack.0)OTU(p01r08.fault.0);
					N: NEQ(p01r08.fault,p01r08.fault_ack)OTE(p01r08.unack_fault);
					N: OTE(p01r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r08.warning,p01r08.warning_ack);
					N: XIC(FAULT)[TON(p01r08_timer_warning[0],?,?) ,XIC(p01r08_timer_warning[0].DN) OTL(p01r08.warning.0) ];
					N: XIO(FAULT)OTU(p01r08.warning_ack.0)OTU(p01r08.warning.0);
					N: NEQ(p01r08.warning,p01r08.warning_ack)OTE(p01r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p01r09.comment.0);
					N: OTE(p01r09.comment.1);
					N: OTE(p01r09.comment.2);
					N: XIC(p01r12_zero_line_speed)XIC(p01r13_state.1)OTE(p01r09_permissive_change);
					N: XIC(p02_dint_from_hmi.global[6].6)XIC(p01r09_permissive_change)OTE(p01r09_pb_line_jog);
					N: SYS_Toggle(p01r09_open_oven_toggle,p02_dint_from_hmi.global[6].8,p01r09_open_oven);
					N: OTE(p01r09.comment.3);
					N: [XIC(p22r09_mode_run) XIC(p25r09_mode_run) XIC(p01r09_permissive_change) ,XIC(p01r09_mode_run) XIO(p01r09_permissive_change) ]OTE(p01r09_mode_run);
					N: EQU(p01_recipe_active.ts1_mode_sp,1)OTL(p01r09_stretch_mode);
					N: EQU(p01_recipe_active.ts1_mode_sp,0)OTU(p01r09_stretch_mode);
					N: OTE(p01r09.comment.8);
					N: OTE(p01r09.comment.9);
					N: XIC(p01_di_estop_1_tripped)XIC(p01_di_estop_2_tripped)[TON(p01r09_timer_estop_reset,?,?) ,XIC(p01r09_timer_estop_reset.DN) OTE(p01r09_estop_ok) ];
					N: [XIC(p02_dint_from_hmi.global[6].0) ,XIC(p01_di_estop_reset) ,XIC(p01r09_timer_global_reset.TT) ][TON(p01r09_timer_global_reset,?,?) ,OTE(p01r09_pb_global_reset) ,XIC(p01r09_timer_global_reset.DN) OTU(p02_dint_from_hmi.global[6].0) ];
					N: OTE(p01r09.comment.5);
					N: OTE(p01r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r09.fault,p01r09.fault_ack);
					N: [XIO(p01_di_estop_1_tripped) ,XIO(p01_di_estop_2_tripped) ][TON(p01r09_timer_fault[0],?,?) ,XIC(p01r09_timer_fault[0].DN) OTL(p01r09.fault.0) ];
					N: XIC(p01r09.fault_ack.0)XIC(p01_di_estop_1_tripped)XIC(p01_di_estop_2_tripped)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.0) ,OTU(p01r09.fault_ack.0) ];
					N: XIC(p01_di_main_hmi_estop)[TON(p01r09_timer_fault[1],?,?) ,XIC(p01r09_timer_fault[1].DN) OTL(p01r09.fault.1) ];
					N: XIC(p01r09.fault_ack.1)XIO(p01_di_main_hmi_estop)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.1) ,OTU(p01r09.fault_ack.1) ];
					N: XIC(p01_di_rope_sw_1_active)[TON(p01r09_timer_fault[2],?,?) ,XIC(p01r09_timer_fault[2].DN) OTL(p01r09.fault.2) ];
					N: XIC(p01r09.fault_ack.2)XIO(p01_di_rope_sw_1_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.2) ,OTU(p01r09.fault_ack.2) ];
					N: XIC(p01_di_rope_sw_2_active)[TON(p01r09_timer_fault[3],?,?) ,XIC(p01r09_timer_fault[3].DN) OTL(p01r09.fault.3) ];
					N: XIC(p01r09.fault_ack.3)XIO(p01_di_rope_sw_2_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.3) ,OTU(p01r09.fault_ack.3) ];
					N: XIC(p01_di_rope_sw_3_active)[TON(p01r09_timer_fault[4],?,?) ,XIC(p01r09_timer_fault[4].DN) OTL(p01r09.fault.4) ];
					N: XIC(p01r09.fault_ack.4)XIO(p01_di_rope_sw_3_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.4) ,OTU(p01r09.fault_ack.4) ];
					N: XIC(p01_di_rope_sw_4_active)[TON(p01r09_timer_fault[5],?,?) ,XIC(p01r09_timer_fault[5].DN) OTL(p01r09.fault.5) ];
					N: XIC(p01r09.fault_ack.5)XIO(p01_di_rope_sw_4_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.5) ,OTU(p01r09.fault_ack.5) ];
					N: XIC(p01_di_rope_sw_5_active)[TON(p01r09_timer_fault[6],?,?) ,XIC(p01r09_timer_fault[6].DN) OTL(p01r09.fault.6) ];
					N: XIC(p01r09.fault_ack.6)XIO(p01_di_rope_sw_5_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.6) ,OTU(p01r09.fault_ack.6) ];
					N: XIC(p01_di_rope_sw_6_active)[TON(p01r09_timer_fault[7],?,?) ,XIC(p01r09_timer_fault[7].DN) OTL(p01r09.fault.7) ];
					N: XIC(p01r09.fault_ack.7)XIO(p01_di_rope_sw_6_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.7) ,OTU(p01r09.fault_ack.7) ];
					N: XIC(p01_di_rope_sw_7_active)[TON(p01r09_timer_fault[8],?,?) ,XIC(p01r09_timer_fault[8].DN) OTL(p01r09.fault.8) ];
					N: XIC(p01r09.fault_ack.8)XIO(p01_di_rope_sw_7_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.8) ,OTU(p01r09.fault_ack.8) ];
					N: XIC(p01_di_rope_sw_8_active)[TON(p01r09_timer_fault[9],?,?) ,XIC(p01r09_timer_fault[9].DN) OTL(p01r09.fault.9) ];
					N: XIC(p01r09.fault_ack.9)XIO(p01_di_rope_sw_8_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.9) ,OTU(p01r09.fault_ack.9) ];
					N: XIC(p01_di_edge_ctrl_estop_active)[TON(p01r09_timer_fault[10],?,?) ,XIC(p01r09_timer_fault[10].DN) OTL(p01r09.fault.10) ];
					N: XIC(p01r09.fault_ack.10)XIO(p01_di_edge_ctrl_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.10) ,OTU(p01r09.fault_ack.10) ];
					N: XIC(p01_di_ts2_estop_active)[TON(p01r09_timer_fault[11],?,?) ,XIC(p01r09_timer_fault[11].DN) OTL(p01r09.fault.11) ];
					N: XIC(p01r09.fault_ack.11)XIO(p01_di_ts2_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.11) ,OTU(p01r09.fault_ack.11) ];
					N: XIC(p01_di_winder_estop_active)[TON(p01r09_timer_fault[12],?,?) ,XIC(p01r09_timer_fault[12].DN) OTL(p01r09.fault.12) ];
					N: XIC(p01r09.fault_ack.12)XIO(p01_di_winder_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.12) ,OTU(p01r09.fault_ack.12) ];
					N: XIC(p01_di_letoff_estop_active)[TON(p01r09_timer_fault[13],?,?) ,XIC(p01r09_timer_fault[13].DN) OTL(p01r09.fault.13) ];
					N: XIC(p01r09.fault_ack.13)XIO(p01_di_letoff_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.13) ,OTU(p01r09.fault_ack.13) ];
					N: XIC(p01_di_splice_estop_active)[TON(p01r09_timer_fault[14],?,?) ,XIC(p01r09_timer_fault[14].DN) OTL(p01r09.fault.14) ];
					N: XIC(p01r09.fault_ack.14)XIO(p01_di_splice_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.14) ,OTU(p01r09.fault_ack.14) ];
					N: XIC(p01_di_lof_acc_estop_active)[TON(p01r09_timer_fault[15],?,?) ,XIC(p01r09_timer_fault[15].DN) OTL(p01r09.fault.15) ];
					N: XIC(p01r09.fault_ack.15)XIO(p01_di_lof_acc_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.15) ,OTU(p01r09.fault_ack.15) ];
					N: XIC(p01_di_impreg_estop_active)[TON(p01r09_timer_fault[16],?,?) ,XIC(p01r09_timer_fault[16].DN) OTL(p01r09.fault.16) ];
					N: XIC(p01r09.fault_ack.16)XIO(p01_di_impreg_estop_active)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.16) ,OTU(p01r09.fault_ack.16) ];
					N: XIC(FAULT)[TON(p01r09_timer_fault[17],?,?) ,XIC(p01r09_timer_fault[17].DN) OTL(p01r09.fault.17) ];
					N: XIC(p01r09.fault_ack.17)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.17) ,OTU(p01r09.fault_ack.17) ];
					N: XIC(FAULT)[TON(p01r09_timer_fault[18],?,?) ,XIC(p01r09_timer_fault[18].DN) OTL(p01r09.fault.18) ];
					N: XIC(p01r09.fault_ack.18)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r09.fault.18) ,OTU(p01r09.fault_ack.18) ];
					N: NEQ(p01r09.fault,p01r09.fault_ack)OTE(p01r09.unack_fault);
					N: OTE(p01r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r09.warning,p01r09.warning_ack);
					N: XIO(p01r09_mode_run)[TON(p01r09_timer_warning[0],?,?) ,XIC(p01r09_timer_warning[0].DN) OTL(p01r09.warning.0) ];
					N: XIC(p01r09.warning_ack.0)XIC(p01r09_mode_run)[OTU(p01r09.warning.0) ,OTU(p01r09.warning_ack.0) ];
					N: XIC(FAULT)[TON(p01r09_timer_warning[1],?,?) ,XIC(p01r09_timer_warning[1].DN) OTL(p01r09.warning.1) ];
					N: XIO(FAULT)[OTU(p01r09.warning.1) ,OTU(p01r09.warning_ack.1) ];
					N: NEQ(p01r09.warning,p01r09.warning_ack)OTE(p01r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Annunciators 
					RC: "p01r04$N"
					    "This routine is called continuously from p01r01 Main while the plc is in Run mode.";
					N: SBR()OTE(p01r10.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p01r04.comment (dint)$N"
					    "p01r04.oneshot (dint)$N"
					    "p01r04_timer_xxxx (timer)$N"
					    "p01r04_xxxx (any)$N"
					    "p01r04.fault (dint)$N"
					    "p01r04.warning (dint)$N"
					    "";
					N: OTE(p01r10.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p01r10.comment.2);
					RC: "Requests";
					N: OTE(p01r10.comment.3);
					N: XIC(p01r02_unack_fault)OTE(p01r10_unack_fault.0);
					N: [XIC(p11r02_unack_fault) ,XIC(p12r02_unack_fault) ,XIC(p13r02_unack_fault) ]OTE(p01r10_unack_fault.1);
					N: [XIC(p20r02_unack_fault) ,XIC(p21r02_unack_fault) ,XIC(p22r02_unack_fault) ,XIC(p23r02_unack_fault) ,XIC(p24r02_unack_fault) ,XIC(p25r02_unack_fault) ]OTE(p01r10_unack_fault.2);
					N: [XIC(p26r02_unack_fault) ,XIC(p27r02_unack_fault) ,XIC(p28r02_unack_fault) ,XIC(p29r02_unack_fault) ,XIC(p00_wac.OUT_Unack_Alarm) ]OTE(p01r10_unack_fault.3);
					N: NEQ(p01r10_unack_fault,0)OTE(p01r10_unack_fault_ex);
					RC: "Unacknowledge Warnings";
					N: OTE(p01r10.comment.5);
					N: XIC(p01r02_unack_warning)OTE(p01r10_unack_warning.0);
					N: [XIC(p11r02_unack_warning) ,XIC(p12r02_unack_warning) ,XIC(p13r02_unack_warning) ,XIC(p19r02_unack_warning) ]OTE(p01r10_unack_warning.1);
					N: [XIC(p20r02_unack_warning) ,XIC(p21r02_unack_warning) ,XIC(p22r02_unack_warning) ,XIC(p23r02_unack_warning) ,XIC(p24r02_unack_warning) ]OTE(p01r10_unack_warning.2);
					N: [XIC(p25r02_unack_warning) ,XIC(p26r02_unack_warning) ,XIC(p27r02_unack_warning) ,XIC(p28r02_unack_warning) ,XIC(p29r02_unack_warning) ,XIC(p00_wac.OUT_Unack_Warning) ]OTE(p01r10_unack_warning.3);
					N: NEQ(p01r10_unack_warning,0)OTE(p01r10_unack_warn_ex);
					RC: "Output Control";
					N: OTE(p01r10.comment.6);
					N: [XIC(p01r02_fault_exists) ,XIC(p11r02_fault_exists) ,XIC(p12r02_fault_exists) ,XIC(p13r02_fault_exists) ,XIC(p19r02_fault_exists) ,XIC(p20r02_fault_exists) ,XIC(p21r02_fault_exists) ,XIC(p22r02_fault_exists) ,XIC(p23r02_fault_exists) ]OTE(p01r10_fault_exists);
					N: [XIC(p01r10_fault_exists) ,XIC(p24r02_fault_exists) ,XIC(p25r02_fault_exists) ,XIC(p26r02_fault_exists) ,XIC(p27r02_fault_exists) ,XIC(p28r02_fault_exists) ,XIC(p29r02_fault_exists) ,XIC(p00_wac.OUT_Alarm) ,XIC(p30r02_fault_exists) ]OTE(p01r10_fault_exists);
					N: [XIC(p01r02_warnings_exists) ,XIC(p11r02_warning_exists) ,XIC(p12r02_warning_exists) ,XIC(p13r02_warning_exists) ,XIC(p19r02_warning_exists) ,XIC(p20r02_warning_exists) ,XIC(p21r02_warning_exists) ,XIC(p22r02_warning_exists) ]OTE(p01r10_warning_exists);
					N: [XIC(p01r10_warning_exists) ,XIC(p23r02_warning_exists) ,XIC(p24r02_warning_exists) ,XIC(p25r02_warning_exists) ,XIC(p26r02_warning_exists) ,XIC(p27r02_warning_exists) ,XIC(p28r02_warning_exists) ,XIC(p29r02_warning_exists) ,XIC(p00_wac.OUT_Warning) ,XIC(p30r02_warning_exists) ]OTE(p01r10_warning_exists);
					RC: "Sequence";
					N: OTE(p01r10.comment.4);
					RC: "Output Control";
					N: OTE(p01r10.comment.7);
					N: [XIC(p01r13_permissive_drives) XIC(p01r13_permissive_line_run) XIC(p01r02_timer_second[0].TT) ,GEQ(p01r13_status,2) LEQ(p01r13_status,8) ]OTE(p01r02_do_green_stack_light_LINE);
					N: XIC(p01r10_unack_warn_ex)XIC(p01r02_timer_second[0].TT)OTE(p01r02_do_yellow_stack_light_LINE);
					N: XIC(p01r10_unack_fault_ex)OTE(p01r02_do_red_stack_light_LINE);
					N: [XIC(p01r10_unack_fault_ex) ,XIC(p01r10_unack_warn_ex) XIC(p01r02_timer_second[0].TT) ]OTE(p01r02_do_buzzer_LINE);
					N: XIO(p11r30.warning.4)XIO(p12r30.warning.4)XIO(p23r02.warning.0)XIO(p01r02_do_red_stack_light)OTE(p01r02_do_green_stack_light_lel);
					N: XIO(p01r02_do_red_stack_light)[XIC(p11r30.warning.4) ,XIC(p12r30.warning.4) ,XIC(p23r02.warning.0) ]XIC(p01r02_timer_second[0].TT)OTE(p01r02_do_yellow_stack_light);
					N: [XIC(p11r30.fault.4) ,XIC(p12r30.fault.4) ,XIC(p23r02.fault.0) ]OTE(p01r02_do_red_stack_light);
					N: [[XIC(p01r02_do_yellow_stack_light) ONS(p01r10.oneshot.1) XIC(p01r02_timer_second[0].TT) ,XIC(p01r02_do_red_stack_light) ONS(p01r10.oneshot.2) ] ,XIC(p01r02_do_buzzer) XIO(p01r09_pb_global_reset) ]OTE(p01r02_do_buzzer);
					N: [[XIC(p01r13_state.3) ONS(p01r10.oneshot.0) ,XIC(p01r02_do_buzzer) ] ,XIC(p01r02_do_horn) XIO(p01r02_do_buzzer) XIO(p01r09_pb_global_reset) XIO(p01r13_state.4) ]OTE(p01r02_do_horn);
					RC: "Faults";
					N: OTE(p01r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r10.fault,p01r10.fault_ack);
					N: XIC(FAULT)[TON(p01r10_timer_fault[0],?,?) ,XIC(p01r10_timer_fault[0].DN) OTL(p01r10.fault.0) ];
					N: XIC(p01r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r10.fault.0) ,OTU(p01r10.fault_ack.0) ];
					N: NEQ(p01r10.fault,p01r10.fault_ack)OTE(p01r10.unack_fault);
					RC: "Warnings";
					N: OTE(p01r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r10.warning,p01r10.warning_ack);
					N: XIC(FAULT)[TON(p01r10_timer_warning[0],?,?) ,XIC(p01r10_timer_warning[0].DN) OTL(p01r10.warning.0) ];
					N: XIO(FAULT)[OTU(p01r10.warning.0) ,OTU(p01r10.warning_ack.0) ];
					N: NEQ(p01r10.warning,p01r10.warning_ack)OTE(p01r10.unack_warning);
					RC: "Flash Timers";
					N: NOP();
					N: [XIO(tmrFlash[0].DN) ,XIC(tmrFlash[1].TT) ]TON(tmrFlash[0],?,?);
					N: XIO(tmrFlash[1].DN)XIC(tmrFlash[0].DN)TON(tmrFlash[1],?,?);
					N: XIC(tmrFlash[1].TT)OTE(p00_FlashBit_1Sec);
					N: [XIO(tmrFlash[2].DN) ,XIC(tmrFlash[3].TT) ]TON(tmrFlash[2],?,?);
					N: XIC(tmrFlash[2].DN)XIO(tmrFlash[3].DN)TON(tmrFlash[3],?,?);
					N: XIC(tmrFlash[3].TT)OTE(FlashBit_500MSec);
					N: RET();
			END_ROUTINE

			ROUTINE R11_Oven_Timer_Presets 
					N: SBR()OTE(p01r11.comment.0);
					N: OTE(p01r11.comment.1);
					N: OTE(p01r11.comment.2);
					N: OTE(p01r11.comment.3);
					N: MOV(0,p01_param_oven_timer_presets[0])MOV(500,p01_param_oven_timer_presets[1])MOV(10000,p01_param_oven_timer_presets[2]);
					N: MOV(20000,p01_param_oven_timer_presets[3])MOV(0,p01_param_oven_timer_presets[4])MOV(0,p01_param_oven_timer_presets[5]);
					N: MOV(5000,p01_param_oven_timer_presets[6])MOV(0,p01_param_oven_timer_presets[7])MOV(1000,p01_param_oven_timer_presets[8]);
					N: MOV(1000,p01_param_oven_timer_presets[9])MOV(1000,p01_param_oven_timer_presets[10])MOV(5000,p01_param_oven_timer_presets[11]);
					N: MOV(0,p01_param_oven_timer_presets[12])MOV(0,p01_param_oven_timer_presets[13]);
					N: MOV(10000,p01_param_oven_timer_presets[14])MOV(0,p01_param_oven_timer_presets[15])MOV(1000,p01_param_oven_timer_presets[16]);
					N: MOV(90000,p01_param_oven_timer_presets[17])MOV(1500,p01_param_oven_timer_presets[18])MOV(1000,p01_param_oven_timer_presets[19]);
					N: MOV(0,p01_param_oven_timer_presets[20])MOV(1000,p01_param_oven_timer_presets[21])MOV(1000,p01_param_oven_timer_presets[22]);
					N: MOV(2000,p01_param_oven_timer_presets[23])MOV(5000,p01_param_oven_timer_presets[24])MOV(5000,p01_param_oven_timer_presets[25]);
					N: MOV(15000,p01_param_oven_timer_presets[26])MOV(500,p01_param_oven_timer_presets[27])MOV(30000,p01_param_oven_timer_presets[28]);
					N: MOV(0,p01_param_oven_timer_presets[29])MOV(0,p01_param_oven_timer_presets[30])MOV(500,p01_param_oven_timer_presets[31]);
					N: OTE(p01r11.comment.4);
					N: OTE(p01r11.comment.5);
					N: OTE(p01r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r11.fault,p01r11.fault_ack);
					N: XIC(FAULT)[TON(p01r11_timer_fault[0],?,?) ,XIC(p01r11_timer_fault[0].DN) OTL(p01r11.fault.0) ];
					N: XIC(p01r11.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)OTU(p01r11.fault_ack.0)OTU(p01r11.fault.0);
					N: NEQ(p01r11.fault,p01r11.fault_ack)OTE(p01r11.unack_fault);
					N: OTE(p01r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r11.warning,p01r11.warning_ack);
					N: XIC(FAULT)[TON(p01r11_timer_warning[0],?,?) ,XIC(p01r11_timer_warning[0].DN) OTL(p01r11.warning.0) ];
					N: XIO(FAULT)OTU(p01r11.warning_ack.0)OTU(p01r11.warning.0);
					N: NEQ(p01r11.warning,p01r11.warning_ack)OTE(p01r11.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R12_Line_Accel_Decel_Control 
					N: SBR()OTE(p01r12.comment.0);
					N: OTE(p01r12.comment.1);
					N: OTE(p01r12.comment.2);
					N: MOV(p02_real_from_hmi.global[1],p01_param_master_jog_speed);
					N: MOV(p01_param_master_jog_speed,p29_param_winder_jog_speed);
					N: MOV(p01_param_master_jog_speed,p22_param_ts1_jog_speed);
					N: MOV(p01_param_master_jog_speed,p23_param_mtr_jog_speed);
					N: MOV(p01_param_master_jog_speed,p25_param_ts2_jog_speed);
					N: OTE(p01r12.comment.3);
					N: [XIC(p22r09_mode_thread) [XIC(p22r11_request_thread_fwd) XIC(p22r09_pb_jog_fwd) ,XIC(p22r11_request_thread_rev) XIC(p22r09_pb_jog_rev) ] ,XIC(p25r09_mode_thread) [XIC(p25r11_request_thread_fwd) XIC(p25r09_pb_jog_fwd) ,XIC(p25r11_request_thread_rev) XIC(p25r09_pb_jog_rev) ] ]OTE(p01r12_request_any_jog_thread);
					N: OTE(p01r12.comment.4);
					N: XIC(p01r13_line_running)XIC(p01r09_mode_run)[MOV(p01_param_master_accel,p01r12_accel_rate) MOV(p01_param_master_decel,p01r12_decel_rate) ,MOV(p01_recipe_active.line_speed_sp,p01r12_selected_line_speed) ];
					N: XIC(p01r13_line_slow_ramp)XIC(p01r09_mode_run)[MOV(p01_param_master_accel,p01r12_accel_rate) MOV(p01_param_master_decel,p01r12_decel_rate) ,MOV(p01_param_slow_speed_sp,p01r12_selected_line_speed) ];
					N: [XIC(p01r09_pb_line_jog) XIC(p01r09_request_line_jog) ,XIC(p01r12_request_any_jog_thread) ][MOV(p01_param_master_jog_accel,p01r12_accel_rate) MOV(p01_param_master_jog_decel,p01r12_decel_rate) ,MOV(p01_param_master_jog_speed,p01r12_selected_line_speed) ];
					N: [XIO(p01r09_request_line_jog) XIO(p01r12_request_any_jog_thread) ,XIC(p01r09_request_line_jog) XIO(p01r09_pb_line_jog) ][XIO(p01r13_line_running) XIO(p01r13_line_slow_ramp) ,XIC(p01r13_state.8) ]MOV(0,p01r12_selected_line_speed);
					N: SYS_ACC_DEC_RAMP(p01r12_master_acel_decel_ramp,p01r12_selected_line_speed,p01r12_accel_rate,p01r12_decel_rate,p01r02_plc_scan_time_in_sec,p01r12_ramped_setpoint)MOV(p01r12_ramped_setpoint,p01r12_ramped_setpoint);
					N: XIC(p01r13_state.7)EQU(p01r12_selected_line_speed,p01r12_master_ramped_speed)OTE(p01r12_line_at_speed);
					N: OTE(p01r12.comment.5);
					N: XIC(p01r13_permissive_drives)MOV(p01r12_ramped_setpoint,p01r12_master_ramped_speed);
					N: [XIC(p01r09.fault.0) ,XIO(p01r13_permissive_drives) ][MOV(0,p01r12_master_ramped_speed) ,MOV(0,p01r12_ramped_setpoint) ];
					N: EQU(p01r12_master_ramped_speed,0)OTE(p01r12_zero_line_speed);
					N: OTE(p01r12.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r12.fault,p01r12.fault_ack);
					N: XIC(FAULT)[TON(p01r12_timer_fault[0],?,?) ,XIC(p01r12_timer_fault[0].DN) OTL(p01r12.fault.0) ];
					N: XIC(p01r12.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r12.fault.0) ,OTU(p01r12.fault_ack.0) ];
					N: NEQ(p01r12.fault,p01r12.fault_ack)OTE(p01r12.unack_fault);
					N: OTE(p01r12.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r12.warning,p01r12.warning_ack);
					N: XIC(FAULT)[TON(p01r12_timer_warning[0],?,?) ,XIC(p01r12_timer_warning[0].DN) OTL(p01r12.warning.0) ];
					N: XIO(FAULT)[OTU(p01r12.warning.0) ,OTU(p01r12.warning_ack.0) ];
					N: NEQ(p01r12.warning,p01r12.warning_ack)OTE(p01r12.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R13_Line_Start_Sequence 
					RC: "p01r13$N"
					    "This routine is called, continuously, from P01R01 Main while the plc is in Run mode.";
					N: SBR()OTE(p01r13.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p01r13.comment (dint)$N"
					    "p01r13.oneshot (dint)$N"
					    "p01r13_timer_xxxx (timer)$N"
					    "p01r13_xxxx (any)$N"
					    "p01r13.fault (dint)$N"
					    "p01r13.warning (dint)$N"
					    "";
					N: OTE(p01r13.comment.1);
					RC: "Notes$N"
					    "Any high tension fault will allow line drive jogging to clear the high tension";
					N: OTE(p01r13.comment.2);
					N: [XIC(p11r30.fault.4) ,XIC(p12r30.fault.4) ,XIC(p23r02.fault.0) ]OTE(p01r13_LFL_stop);
					N: XIC(p11r30_request_heat)XIO(p11r30.warning.0)XIC(p12r30_request_heat)XIO(p12r30.warning.0)XIC(p13r30_request_cool)XIO(p13r30.warning.0)[TON(p01r13_temperature_status_check,?,?) ,XIC(p01r13_temperature_status_check.DN) OTE(p01r13_oven_temp_ok) ];
					N: [XIC(p02_dint_from_hmi.global[6].4) ,XIC(p29r11_line_start) ]OTE(p01r13_pb_start);
					N: [XIC(p02_dint_from_hmi.global[6].5) ,XIC(p29r11_line_stop) ,XIO(p01r09_open_oven) XIC(p01r13_LFL_stop) ]OTE(p01r13_pb_stop);
					N: MOV(p01_param_start_delay,p01_param_start_delay)CPT(p01r13_timer_line_start_warning_dwell.PRE,p01_param_start_delay*1000);
					RC: "Requests";
					N: OTE(p01r13.comment.3);
					N: XIC(p01r09_mode_run)OTE(p01r13_system_mode_run);
					N: XIC(p01r13_system_mode_run)EQU(p20r15.warning,0)EQU(p20r16.warning,0)[EQU(p22r11.warning,0) ,]EQU(p23r15.warning,0)[EQU(p25r11.warning,0) ,]EQU(p28r11.warning,0)[EQU(p29r15.warning,0) ,][EQU(p29r16.warning,0) ,][[XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ,XIC(p20r02_letoff_selection_dwell.DN) ] XIC(p20r18_index_complete) ,XIC(p20_do_close_nip) ][XIC(p29r15_wdra_active) ,XIC(p29r16_wdrb_active) ,XIC(p29r02_winder_selection_dwell.DN) ]OTE(p01r13_permissive_line_run);
					RC: "VFD Warnings";
					N: XIC(p01r13_system_mode_run)[EQU(p20r15.warning,0) ,XIO(aaa_aaa_temp) ]EQU(p20r16.warning,0)[[XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ,XIC(p20r02_letoff_selection_dwell.DN) ] XIC(p20r18_index_complete) ,XIC(p20_do_close_nip) ]XIC(p00_wac.OUT_Not_Normal_Stop)OTE(p01r13_permissive_line_run);
					RC: "System Modes, Line Accel/Decel Control, Line Start Sequence$N"
					    "Tension Stands - Speed Tension and VFD Faults$N"
					    "Winder  VFD Faults";
					N: EQU(p01r09.fault,0)EQU(p01r09.fault1,0)EQU(p01r12.fault,0)EQU(p01r13.fault,0)EQU(p20r10.fault,0)EQU(p20r15.fault,0)EQU(p20r16.fault,0)EQU(p22r11.fault,0)EQU(p23r15.fault,0)EQU(p25r11.fault,0)EQU(p28r11.fault,0)EQU(p29r15.fault,0)EQU(p29r16.fault,0)XIC(p00_wac.OUT_Not_EStop)XIO(p31r09.fault.0)OTE(p01r13_permissive_drives);
					N: XIC(p01_int_from_oxidizer[0].9)XIC(p01_int_from_oxidizer[1].0)XIC(p01_int_from_oxidizer[0].14)OTE(p01r13_permissive_oxidizer);
					N: [EQU(p01r14.fault,0) XIC(p23_di_impreg_tank_up) [XIC(p01r13_oven_temp_ok) ,XIC(p01r09_open_oven) ] XIC(p01r13_permissive_oxidizer) ,XIO(p23_di_impreg_tank_up) ]OTE(p01r13_permissive_oven);
					N: XIC(p01r13_permissive_drives)XIC(p01r13_permissive_oven)XIC(p01r13_permissive_line_run)XIC(p00_wac.OUT_Not_Fast_Stop)XIC(p01r13_pb_start)OTL(p01r13_request_run);
					RC: "Line Stop PBs";
					N: OTE(p01r13.comment.15);
					N: [XIC(p11r31.fault.0) ,XIO(Local:4:I.Data.4) ,XIC(p12r31.fault.0) ,XIO(Local:4:I.Data.12) ,XIC(p01r13_pb_stop) ,XIO(p01r13_permissive_line_run) ,XIO(p01r13_permissive_drives) ,XIO(p01r13_permissive_oven) ,XIO(p22r09_mode_run) ,XIO(p25r09_mode_run) ]OTE(p01r13_request_stop);
					RC: "Line Start / Stop State selections$N"
					    "Value of p01r13_state is binary$N"
					    "state.0  - value =1$N"
					    "state.1 - value =2$N"
					    "state.2 - value =4, etc";
					N: OTE(p01r13.comment.5);
					N: [XIC(S:FS) ,XIC(p01r13_state.9) XIC(p01r13_state.0) ][MOV(0,p01r13_state) ,OTL(p01r13_state.1) ];
					N: XIC(p01r13_state.1)XIC(p01r13_state.0)XIC(p01r13_request_run)XIO(p01r13_request_stop)[MOV(0,p01r13_state) ,OTL(p01r13_state.2) ];
					N: XIC(p01r13_state.2)XIC(p01r13_state.0)[MOV(0,p01r13_state) ,OTL(p01r13_state.3) ];
					N: XIC(p01r13_state.3)XIC(p01r13_state.0)XIC(p01r13_check_status)[MOV(0,p01r13_state) ,OTL(p01r13_state.4) ];
					N: XIC(p01r13_state.4)XIC(p01r13_state.0)XIC(p01r13_tension_ok)[MOV(0,p01r13_state) ,OTL(p01r13_state.5) ];
					N: XIC(p01r13_state.5)XIC(p01r13_state.0)XIC(p01r13_timer_switch_to_stretch_dwell.DN)[MOV(0,p01r13_state) ,OTL(p01r13_state.6) ];
					N: XIC(p01r13_state.6)XIC(p01r13_state.0)[MOV(0,p01r13_state) ,OTL(p01r13_state.7) ];
					N: [XIC(p01r13_state.5) ,XIC(p01r13_request_stop) ,XIO(p01r13_permissive_drives) ,XIO(p01r13_permissive_line_run) ,XIO(p01r13_permissive_oven) ,XIO(p00_wac.OUT_Not_Fast_Stop) ]OTU(p01r13_request_run);
					N: [XIC(p01r13_state.4) ,XIC(p01r13_state.5) ,XIC(p01r13_state.6) ,XIC(p01r13_state.7) ]XIC(p01r13_state.0)XIO(p01r13_request_run)XIC(p01r13_request_stop)[MOV(0,p01r13_state) ,OTL(p01r13_state.8) ];
					N: [XIC(p01r13_state.8) XIC(p01r13_state.0) [XIC(p01r13_timer_line_stop_dwell.DN) ,LEQ(p01r12_master_ramped_speed,0) ] ,XIO(p01r13_permissive_drives) ][MOV(0,p01r13_state) ,OTL(p01r13_state.9) ];
					N: XIC(p01r13_state.4)OTE(p01r13_line_slow_ramp);
					N: [XIC(p01r13_state.5) ,XIC(p01r13_state.6) ,XIC(p01r13_state.7) ,XIC(p01r13_state.8) ]OTE(p01r13_line_running);
					N: OTL(p01r13_state.0);
					N: SYS_ENC(p01r13_line_start,p01r13_state,p01r13_status);
					N: [GRT(p01r13_status,9) ,LES(p01r13_status,2) ]MOV(3,p01r13_state);
					RC: "Output Control";
					N: OTE(p01r13.comment.6);
					N: XIC(p01r13_state.3)TON(p01r13_timer_line_start_warning_dwell,?,?);
					N: [CMP(ABS(p20r10_pid_tens.ERR)<=p01_param_tension_deviation) ,XIO(p20_di_acc_empty) ]OTE(p01r13_letoff_tension_ok);
					N: CMP(ABS(p22r10_pid_psn.ERR)<=p01_param_tension_deviation)OTE(p01r13_ts1_tension_ok);
					N: CMP(ABS(p25r10_pid_psn.ERR)<=p01_param_tension_deviation)OTE(p01r13_ts2_tension_ok);
					N: CMP(ABS(p29r10_tension_error)<=p01_param_tension_deviation)OTE(p01r13_winder_tension_ok);
					N: XIC(p01r13_state.4)[XIC(p01r13_letoff_tension_ok) XIC(p01r13_ts1_tension_ok) XIC(p01r13_ts2_tension_ok) XIC(p01r13_winder_tension_ok) ,EQU(p01r12_master_ramped_speed,p01r12_selected_line_speed) TON(p01r13_check_status_timer,?,?) XIC(p01r13_check_status_timer.DN) ][TON(p01r13_check_tension,?,?) ,XIC(p01r13_check_tension.DN) OTE(p01r13_tension_ok) ];
					N: SUB(p01r13_timer_line_start_warning_dwell.PRE,250,p01r13_check_status_time)GRT(p01r13_timer_line_start_warning_dwell.ACC,p01r13_check_status_time)OTE(p01r13_check_status);
					N: XIC(p01r13_state.5)TON(p01r13_timer_switch_to_stretch_dwell,?,?);
					N: XIC(p01r13_state.8)MOV(60000,p01r13_timer_line_stop_dwell.PRE)TON(p01r13_timer_line_stop_dwell,?,?);
					RC: "Faults";
					N: OTE(p01r13.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r13.fault,p01r13.fault_ack);
					N: XIC(FAULT)[TON(p01r13_timer_fault[0],?,?) ,XIC(p01r13_timer_fault[0].DN) OTL(p01r13.fault.0) ];
					N: XIC(p01r13.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r13.fault.0) ,OTU(p01r13.fault_ack.0) ];
					N: XIC(FAULT)[TON(p01r13_timer_fault[1],?,?) ,XIC(p01r13_timer_fault[1].DN) OTL(p01r13.fault.1) ];
					N: XIC(p01r13.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p01r13.fault.1) ,OTU(p01r13.fault_ack.1) ];
					N: NEQ(p01r13.fault,p01r13.fault_ack)OTE(p01r13.unack_fault);
					RC: "Warnings";
					N: OTE(p01r13.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r13.warning,p01r13.warning_ack);
					N: XIC(FAULT)[TON(p01r13_timer_warning[0],?,?) ,XIC(p01r13_timer_warning[0].DN) OTL(p01r13.warning.0) ];
					N: XIO(FAULT)[OTU(p01r13.warning.0) ,OTU(p01r13.warning_ack.0) ];
					N: NEQ(p01r13.warning,p01r13.warning_ack)OTE(p01r13.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R14_Oxidizer 
					N: SBR()OTE(p01r14.comment.0);
					N: OTE(p01r14.comment.1);
					N: OTE(p01r14.comment.2);
					N: OTE(p01r14.comment.3);
					N: [XIC(p11r30_request_heat) [XIC(p11r20_state.9) ,XIC(p11r20_state.10) ] ,XIC(p12r30_request_heat) [XIC(p12r20_state.9) ,XIC(p12r20_state.10) ] ,XIC(p13r30_request_cool) XIC(p13r20_state.5) ,XIC(p01_int_to_oxidizer.0) [XIO(p11r02_shutdown_temp) ,XIO(p12r02_shutdown_temp) ,XIO(p13r02_shutdown_temp) ] ]OTE(p01_int_to_oxidizer.0);
					N: XIO(p01r14_msg_write.DN)MSG(p01r14_msg_write);
					N: XIC(p01r14_msg_write.DN)TON(p01r14_msg_write_timer,?,?)XIC(p01r14_msg_write_timer.DN)OTU(p01r14_msg_write.DN);
					N: XIC(p01r14_msg_write.EN)XIO(p01r14_msg_write.DN)TON(p01r14_msg_write_retry_timer,?,?)XIC(p01r14_msg_write_retry_timer.DN)OTU(p01r14_msg_write.EN)OTU(p01r14_msg_write.DN);
					N: XIC(p01r14_msg_write.ER)OTU(p01r14_msg_write.ER);
					N: XIO(p01r14_msg_read.DN)MSG(p01r14_msg_read);
					N: XIC(p01r14_msg_read.DN)TON(p01r14_msg_read_timer,?,?)XIC(p01r14_msg_read_timer.DN)OTU(p01r14_msg_read.DN)OTU(p01r14_msg_read.EN);
					N: XIC(p01r14_msg_read.EN)XIO(p01r14_msg_read.DN)TON(p01r14_msg_read_retry_timer,?,?)XIC(p01r14_msg_read_retry_timer.DN)OTU(p01r14_msg_read.DN)OTU(p01r14_msg_read.EN);
					N: XIC(p01r14_msg_read.ER)OTU(p01r14_msg_read.ER);
					N: XIC(p01_int_from_oxidizer[1].1)TON(p01r14_oxidizer_heart_beat_on,?,?);
					N: XIO(p01_int_from_oxidizer[1].1)TON(p01r14_oxidizer_heart_beat_off,?,?);
					N: XIO(p01r14_oxidizer_heart_beat_on.DN)XIO(p01r14_oxidizer_heart_beat_off.DN)OTE(p01r14_oxidizer_heart_beat_ok);
					N: OTE(p01r14.comment.5);
					N: SYS_SCP(p01r03_oxidizer_prs,p00_io_oven:1:I.Ch3Data,p01r03_prs_input_min,p01r03_prs_input_max,p01r03_prs_output_min,p01r03_prs_output_max,p01_ai_prs);
					N: CPT(p01r14_oxidizer_mass_flow,138031.27*(SQR(p01_ai_prs/(p01_ai_tc+460))));
					N: OTE(p01r14.comment.4);
					N: OTE(p01r14.comment.6);
					N: OTE(p01r14.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p01r14.fault,p01r14.fault_ack);
					N: XIO(p01r14_oxidizer_heart_beat_ok)[TON(p01r14_timer_fault[0],?,?) ,XIC(p01r14_timer_fault[0].DN) OTL(p01r14.fault.0) ];
					N: XIC(p01r14.fault_ack.0)XIC(p01r14_oxidizer_heart_beat_ok)XIC(p01r09_pb_global_reset)[OTU(p01r14.fault.0) ,OTU(p01r14.fault_ack.0) ];
					N: XIC(p01_int_to_oxidizer.0)XIC(p01_int_from_oxidizer[0].9)XIO(p01_int_from_oxidizer[1].0)[TON(p01r14_timer_fault[1],?,?) ,XIC(p01r14_timer_fault[1].DN) OTL(p01r14.fault.1) ];
					N: XIC(p01r14.fault_ack.1)[XIO(p01_int_from_oxidizer[0].9) ,XIC(p01_int_from_oxidizer[1].0) ,XIO(p01_int_to_oxidizer.0) ]XIC(p01r09_pb_global_reset)[OTU(p01r14.fault.1) ,OTU(p01r14.fault_ack.1) ];
					N: XIC(p01_int_to_oxidizer.0)XIC(p01_int_from_oxidizer[0].9)XIO(p01_int_from_oxidizer[0].14)[TON(p01r14_timer_fault[2],?,?) ,XIC(p01r14_timer_fault[2].DN) OTL(p01r14.fault.2) ];
					N: XIC(p01r14.fault_ack.2)[XIO(p01_int_from_oxidizer[0].9) ,XIC(p01_int_from_oxidizer[0].14) ,XIO(p01_int_to_oxidizer.0) ]XIC(p01r09_pb_global_reset)[OTU(p01r14.fault.2) ,OTU(p01r14.fault_ack.2) ];
					N: NEQ(p01r14.fault,p01r14.fault_ack)OTE(p01r14.unack_fault);
					N: OTE(p01r14.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p01r14.warning,p01r14.warning_ack);
					N: XIC(FAULT)[TON(p01r14_timer_warning[0],?,?) ,XIC(p01r14_timer_warning[0].DN) OTL(p01r14.warning.0) ];
					N: XIO(FAULT)[OTU(p01r14.warning.0) ,OTU(p01r14.warning_ack.0) ];
					N: NEQ(p01r14.warning,p01r14.warning_ack)OTE(p01r14.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P02_MOP_HMI_Iface (MAIN := "R01_Main",
	                           MODE := 0,
	                           DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p02r01.comment.0);
					N: OTE(p02r01.comment.1);
					N: OTE(p02r01.comment.2);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R03_Navigation,0);
					N: JSR(R04_Recipe,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Maintenance,0);
					N: JSR(R10,0);
					N: JSR(R11,0);
					N: JSR(R12,0);
					N: JSR(R13,0);
					N: JSR(R14,0);
					N: JSR(R15,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p02r02.comment.0);
					N: OTE(p02r02.comment.1);
					N: OTE(p02r02.comment.2);
					N: OTE(p02r02.comment.3);
					N: XIC(p02_dint_from_hmi.global[6].1)ONS(p02r02.oneshot.1)OTU(p02r02_timer_logout.DN);
					N: XIC(p02_dint_from_hmi.global[6].1)[TOF(p02r02_timer_logout,?,?) ,OTU(p02_dint_from_hmi.global[4].1) ];
					N: XIO(p02r02_timer_logout.DN)ONS(p02r02.oneshot.0)OTL(p02_dint_from_hmi.global[6].2);
					N: OTE(p02r02.comment.4);
					N: OTE(p02r02.comment.5);
					N: OTE(p02r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r02.fault,p02r02.fault_ack);
					N: XIC(FAULT)[TON(p02r02_timer_fault[0],?,?) ,XIC(p02r02_timer_fault[0].DN) OTL(p02r02.fault.0) ];
					N: XIC(p02r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r02.fault.0) ,OTU(p02r02.fault_ack.0) ];
					N: NEQ(p02r02.fault,p02r02.fault_ack)OTE(p02r02.unack_fault);
					N: OTE(p02r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r02.warning,p02r02.warning_ack);
					N: XIC(FAULT)[TON(p02r02_timer_warning[0],?,?) ,XIC(p02r02_timer_warning[0].DN) OTL(p02r02.warning.0) ];
					N: XIO(FAULT)[OTU(p02r02.warning.0) ,OTU(p02r02.warning_ack.0) ];
					N: NEQ(p02r02.warning,p02r02.warning_ack)OTE(p02r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Navigation 
					N: SBR()OTE(p02r03.comment.0);
					N: OTE(p02r03.comment.1);
					N: OTE(p02r03.comment.2);
					N: OTE(p02r03.comment.3);
					N: OTE(p02r03.comment.4);
					N: OTE(p02r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r03.fault,p02r03.fault_ack);
					N: XIC(FAULT)[TON(p02r03_timer_fault[0],?,?) ,XIC(p02r03_timer_fault[0].DN) OTL(p02r03.fault.0) ];
					N: XIC(p02r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r03.fault.0) ,OTU(p02r03.fault_ack.0) ];
					N: NEQ(p02r03.fault,p02r03.fault_ack)OTE(p02r03.unack_fault);
					N: OTE(p02r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r03.warning,p02r03.warning_ack);
					N: XIC(FAULT)[TON(p02r03_timer_warning[0],?,?) ,XIC(p02r03_timer_warning[0].DN) OTL(p02r03.warning.0) ];
					N: XIO(FAULT)[OTU(p02r03.warning.0) ,OTU(p02r03.warning_ack.0) ];
					N: NEQ(p02r03.warning,p02r03.warning_ack)OTE(p02r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Recipe 
					N: SBR()OTE(p02r04.comment.0);
					N: OTE(p02r04.comment.2);
					N: OTE(p02r04.comment.3);
					N: OTE(p02r04.comment.6);
					N: OTE(p02r04.comment.29);
					N: COP(p02_recipe_from_hmi,p01_recipe_active,1)COP(p01_recipe_active,p02_recipe_to_hmi,1);
					N: OTE(p02r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r04.fault,p02r04.fault_ack);
					N: XIC(FAULT)[TON(p02r04_timer_fault[0],?,?) ,XIC(p02r04_timer_fault[0].DN) OTL(p02r04.fault.0) ];
					N: XIC(p02r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r04.fault.0) ,OTU(p02r04.fault_ack.0) ];
					N: NEQ(p02r04.fault,p02r04.fault_ack)OTE(p02r04.unack_fault);
					N: OTE(p02r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r04.warning,p02r04.warning_ack);
					N: XIC(FAULT)[TON(p02r04_timer_warning[0],?,?) ,XIC(p02r04_timer_warning[0].DN) OTL(p02r04.warning.0) ];
					N: XIO(FAULT)[OTU(p02r04.warning.0) ,OTU(p02r04.warning_ack.0) ];
					N: NEQ(p02r04.warning,p02r04.warning_ack)OTE(p02r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p02r05.comment.0);
					N: OTE(p02r05.comment.1);
					N: OTE(p02r05.comment.2);
					N: OTE(p02r05.comment.3);
					N: COP(p01_dint_to_hmi[0],p02_dint_to_hmi.global[0],16);
					N: OTE(p02r05.comment.4);
					N: COP(p11_dint_to_hmi[0],p02_dint_to_hmi.zone_1[0],16);
					N: COP(p12_dint_to_hmi[0],p02_dint_to_hmi.zone_2[0],16);
					N: COP(p13_dint_to_hmi[0],p02_dint_to_hmi.zone_3[0],16);
					N: COP(p19_dint_to_hmi[0],p02_dint_to_hmi.adv_cooling[0],16);
					N: OTE(p02r05.comment.6);
					N: COP(p20_dint_to_hmi[0],p02_dint_to_hmi.letoff[0],16);
					N: COP(p21_dint_to_hmi[0],p02_dint_to_hmi.splice[0],16);
					N: COP(p22_dint_to_hmi[0],p02_dint_to_hmi.ts1[0],16);
					N: COP(p23_dint_to_hmi[0],p02_dint_to_hmi.impreg[0],16);
					N: COP(p24_dint_to_hmi[0],p02_dint_to_hmi.edg[0],16);
					N: COP(p25_dint_to_hmi[0],p02_dint_to_hmi.ts2[0],16);
					N: COP(p26_dint_to_hmi[0],p02_dint_to_hmi.upl[0],16);
					N: COP(p27_dint_to_hmi[0],p02_dint_to_hmi.lpl[0],16);
					N: COP(p28_dint_to_hmi[0],p02_dint_to_hmi.slt[0],16);
					N: COP(p29_dint_to_hmi[0],p02_dint_to_hmi.wdr[0],16);
					N: COP(p30_dint_to_hmi[0],p02_dint_to_hmi.retraction[0],16);
					N: OTE(p02r07.comment.12);
					N: OTE(p02r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r05.fault,p02r05.fault_ack);
					N: XIC(FAULT)[TON(p02r05_timer_fault[0],?,?) ,XIC(p02r05_timer_fault[0].DN) OTL(p02r05.fault.0) ];
					N: XIC(p02r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r05.fault.0) ,OTU(p02r05.fault_ack.0) ];
					N: NEQ(p02r05.fault,p02r05.fault_ack)OTE(p02r05.unack_fault);
					N: OTE(p02r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r05.warning,p02r05.warning_ack);
					N: XIC(FAULT)[TON(p02r05_timer_warning[0],?,?) ,XIC(p02r05_timer_warning[0].DN) OTL(p02r05.warning.0) ];
					N: XIO(FAULT)[OTU(p02r05.warning.0) ,OTU(p02r05.warning_ack.0) ];
					N: NEQ(p02r05.warning,p02r05.warning_ack)OTE(p02r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: SBR()OTE(p02r06.comment.0);
					N: OTE(p02r06.comment.1);
					N: OTE(p02r06.comment.2);
					N: OTE(p02r06.comment.3);
					N: MOV(p01_r15_footage_ft,p01_real_to_hmi[2]);
					N: COP(p01_real_to_hmi[0],p02_real_to_hmi.global[0],112);
					N: OTE(p02r06.comment.4);
					N: COP(p11_real_to_hmi[0],p02_real_to_hmi.zone_1[0],112);
					N: COP(p12_real_to_hmi[0],p02_real_to_hmi.zone_2[0],112);
					N: COP(p13_real_to_hmi[0],p02_real_to_hmi.zone_3[0],112);
					N: COP(p19_real_to_hmi[0],p02_real_to_hmi.adv_cooling[0],112);
					N: OTE(p02r06.comment.7);
					N: COP(p20_real_to_hmi[0],p02_real_to_hmi.letoff[0],112);
					N: COP(p21_real_to_hmi[0],p02_real_to_hmi.splice[0],112);
					N: COP(p22_real_to_hmi[0],p02_real_to_hmi.ts1[0],112);
					N: COP(p23_real_to_hmi[0],p02_real_to_hmi.impreg[0],112);
					N: COP(p24_real_to_hmi[0],p02_real_to_hmi.edg[0],112);
					N: COP(p25_real_to_hmi[0],p02_real_to_hmi.ts2[0],112);
					N: COP(p26_real_to_hmi[0],p02_real_to_hmi.upl[0],112);
					N: COP(p27_real_to_hmi[0],p02_real_to_hmi.lpl[0],112);
					N: COP(p28_real_to_hmi[0],p02_real_to_hmi.slt[0],112);
					N: COP(p29_real_to_hmi[0],p02_real_to_hmi.wdr[0],112);
					N: OTE(p02r06.comment.12);
					N: OTE(p02r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r06.fault,p02r06.fault_ack);
					N: XIC(FAULT)[TON(p02r06_timer_fault[0],?,?) ,XIC(p02r06_timer_fault[0].DN) OTL(p02r06.fault.0) ];
					N: XIC(p02r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r06.fault.0) ,OTU(p02r06.fault_ack.0) ];
					N: NEQ(p02r06.fault,p02r06.fault_ack)OTE(p02r06.unack_fault);
					N: OTE(p02r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r06.warning,p02r06.warning_ack);
					N: XIC(FAULT)[TON(p02r06_timer_warning[0],?,?) ,XIC(p02r06_timer_warning[0].DN) OTL(p02r06.warning.0) ];
					N: XIO(FAULT)[OTU(p02r06.warning.0) ,OTU(p02r06.warning_ack.0) ];
					N: NEQ(p02r06.warning,p02r06.warning_ack)OTE(p02r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p02r07.comment.0);
					N: OTE(p02r07.comment.1);
					N: OTE(p02r07.comment.2);
					N: OTE(p02r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r07.fault,p02r07.fault_ack);
					N: XIC(FAULT)[TON(p02r07_timer_fault[0],?,?) ,XIC(p02r07_timer_fault[0].DN) OTL(p02r07.fault.0) ];
					N: XIC(p02r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r07.fault.0) ,OTU(p02r07.fault_ack.0) ];
					N: NEQ(p02r07.fault,p02r07.fault_ack)OTE(p02r07.unack_fault);
					N: OTE(p02r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r07.warning,p02r07.warning_ack);
					N: XIC(FAULT)[TON(p02r07_timer_warning[0],?,?) ,XIC(p02r07_timer_warning[0].DN) OTL(p02r07.warning.0) ];
					N: XIO(FAULT)[OTU(p02r07.warning_ack.0) ,OTU(p02r07.warning.0) ];
					N: NEQ(p02r07.warning,p02r07.warning_ack)OTE(p02r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p02r08.comment.0);
					N: OTE(p02r08.comment.1);
					N: OTE(p02r08.comment.2);
					N: OTE(p02r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r08.fault,p02r08.fault_ack);
					N: XIC(FAULT)[TON(p02r08_timer_fault[0],?,?) ,XIC(p02r08_timer_fault[0].DN) OTL(p02r08.fault.0) ];
					N: XIC(p02r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r08.fault.0) ,OTU(p02r08.fault_ack.0) ];
					N: NEQ(p02r08.fault,p02r08.fault_ack)OTE(p02r08.unack_fault);
					N: OTE(p02r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r08.warning,p02r08.warning_ack);
					N: XIC(FAULT)[TON(p02r08_timer_warning[0],?,?) ,XIC(p02r08_timer_warning[0].DN) OTL(p02r08.warning.0) ];
					N: XIO(FAULT)[OTU(p02r08.warning.0) ,OTU(p02r08.warning_ack.0) ];
					N: NEQ(p02r08.warning,p02r08.warning_ack)OTE(p02r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Maintenance 
					N: SBR()OTE(p02r09.comment.0);
					N: OTE(p02r09.comment.1);
					N: OTE(p02r09.comment.2);
					N: OTE(p02r09.comment.3);
					N: OTE(p02r09.comment.4);
					N: OTE(p02r09.comment.5);
					N: OTE(p02r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r09.fault,p02r09.fault_ack);
					N: XIC(FAULT)[TON(p02r09_timer_fault[0],?,?) ,XIC(p02r09_timer_fault[0].DN) OTL(p02r09.fault.0) ];
					N: XIC(p02r09.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r09.fault.0) ,OTU(p02r09.fault_ack.0) ];
					N: NEQ(p02r09.fault,p02r09.fault_ack)OTE(p02r09.unack_fault);
					N: OTE(p02r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r09.warning,p02r09.warning_ack);
					N: XIC(FAULT)[TON(p02r09_timer_warning[0],?,?) ,XIC(p02r09_timer_warning[0].DN) OTL(p02r09.warning.0) ];
					N: XIO(FAULT)[OTU(p02r09.warning.0) ,OTU(p02r09.warning_ack.0) ];
					N: NEQ(p02r09.warning,p02r09.warning_ack)OTE(p02r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10 
					N: SBR()OTE(p02r10.comment.0);
					N: OTE(p02r10.comment.1);
					N: OTE(p02r10.comment.2);
					N: OTE(p02r10.comment.3);
					N: OTE(p02r10.comment.4);
					N: OTE(p02r10.comment.5);
					N: OTE(p02r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r10.fault,p02r10.fault_ack);
					N: XIC(FAULT)[TON(p02r10_timer_fault[0],?,?) ,XIC(p02r10_timer_fault[0].DN) OTL(p02r10.fault.0) ];
					N: XIC(p02r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r10.fault.0) ,OTU(p02r10.fault_ack.0) ];
					N: NEQ(p02r10.fault,p02r10.fault_ack)OTE(p02r10.unack_fault);
					N: OTE(p02r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r10.warning,p02r10.warning_ack);
					N: XIC(FAULT)[TON(p02r10_timer_warning[0],?,?) ,XIC(p02r10_timer_warning[0].DN) OTL(p02r10.warning.0) ];
					N: XIO(FAULT)[OTU(p02r10.warning.0) ,OTU(p02r10.warning_ack.0) ];
					N: NEQ(p02r10.warning,p02r10.warning_ack)OTE(p02r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11 
					N: SBR()OTE(p02r11.comment.0);
					N: OTE(p02r11.comment.1);
					N: OTE(p02r11.comment.2);
					N: OTE(p02r11.comment.3);
					N: OTE(p02r11.comment.4);
					N: OTE(p02r11.comment.5);
					N: OTE(p02r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r11.fault,p02r11.fault_ack);
					N: XIC(FAULT)[TON(p02r11_timer_fault[0],?,?) ,XIC(p02r11_timer_fault[0].DN) OTL(p02r11.fault.0) ];
					N: XIC(p02r11.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r11.fault.0) ,OTU(p02r11.fault_ack.0) ];
					N: NEQ(p02r11.fault,p02r11.fault_ack)OTE(p02r11.unack_fault);
					N: OTE(p02r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r11.warning,p02r11.warning_ack);
					N: XIC(FAULT)[TON(p02r11_timer_warning[0],?,?) ,XIC(p02r11_timer_warning[0].DN) OTL(p02r11.warning.0) ];
					N: XIO(FAULT)[OTU(p02r11.warning.0) ,OTU(p02r11.warning_ack.0) ];
					N: NEQ(p02r11.warning,p02r11.warning_ack)OTE(p02r11.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R12 
					N: SBR()OTE(p02r12.comment.0);
					N: OTE(p02r12.comment.1);
					N: OTE(p02r12.comment.2);
					N: OTE(p02r12.comment.3);
					N: OTE(p02r12.comment.4);
					N: OTE(p02r12.comment.5);
					N: OTE(p02r12.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r12.fault,p02r12.fault_ack);
					N: XIC(FAULT)[TON(p02r12_timer_fault[0],?,?) ,XIC(p02r12_timer_fault[0].DN) OTL(p02r12.fault.0) ];
					N: XIC(p02r12.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r12.fault.0) ,OTU(p02r12.fault_ack.0) ];
					N: NEQ(p02r12.fault,p02r12.fault_ack)OTE(p02r12.unack_fault);
					N: OTE(p02r12.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r12.warning,p02r12.warning_ack);
					N: XIC(FAULT)[TON(p02r12_timer_warning[0],?,?) ,XIC(p02r12_timer_warning[0].DN) OTL(p02r12.warning.0) ];
					N: XIO(FAULT)[OTU(p02r12.warning.0) ,OTU(p02r12.warning_ack.0) ];
					N: NEQ(p02r12.warning,p02r12.warning_ack)OTE(p02r12.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R13 
					N: SBR()OTE(p02r13.comment.0);
					N: OTE(p02r13.comment.1);
					N: OTE(p02r13.comment.2);
					N: OTE(p02r13.comment.3);
					N: OTE(p02r13.comment.4);
					N: OTE(p02r13.comment.5);
					N: OTE(p02r13.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r13.fault,p02r13.fault_ack);
					N: XIC(FAULT)[TON(p02r13_timer_fault[0],?,?) ,XIC(p02r13_timer_fault[0].DN) OTL(p02r13.fault.0) ];
					N: XIC(p02r13.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r13.fault.0) ,OTU(p02r13.fault_ack.0) ];
					N: NEQ(p02r13.fault,p02r13.fault_ack)OTE(p02r13.unack_fault);
					N: OTE(p02r13.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r13.warning,p02r13.warning_ack);
					N: XIC(FAULT)[TON(p02r13_timer_warning[0],?,?) ,XIC(p02r13_timer_warning[0].DN) OTL(p02r13.warning.0) ];
					N: XIO(FAULT)OTU(p02r13.warning_ack.0)OTU(p02r13.warning.0);
					N: NEQ(p02r13.warning,p02r13.warning_ack)OTE(p02r13.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R14 
					N: SBR()OTE(p02r14.comment.0);
					N: OTE(p02r14.comment.1);
					N: OTE(p02r14.comment.2);
					N: OTE(p02r14.comment.3);
					N: OTE(p02r14.comment.4);
					N: OTE(p02r14.comment.5);
					N: OTE(p02r14.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r14.fault,p02r14.fault_ack);
					N: XIC(FAULT)[TON(p02r14_timer_fault[0],?,?) ,XIC(p02r14_timer_fault[0].DN) OTL(p02r14.fault.0) ];
					N: XIC(p02r14.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r14.fault.0) ,OTU(p02r14.fault_ack.0) ];
					N: NEQ(p02r14.fault,p02r14.fault_ack)OTE(p02r14.unack_fault);
					N: OTE(p02r14.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r14.warning,p02r14.warning_ack);
					N: XIC(FAULT)[TON(p02r14_timer_warning[0],?,?) ,XIC(p02r14_timer_warning[0].DN) OTL(p02r14.warning.0) ];
					N: XIO(FAULT)[OTU(p02r14.warning.0) ,OTU(p02r14.warning_ack.0) ];
					N: NEQ(p02r14.warning,p02r14.warning_ack)OTE(p02r14.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R15 
					N: SBR()OTE(p02r15.comment.0);
					N: OTE(p02r15.comment.1);
					N: OTE(p02r15.comment.2);
					N: OTE(p02r15.comment.3);
					N: OTE(p02r15.comment.4);
					N: OTE(p02r15.comment.5);
					N: OTE(p02r15.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p02r15.fault,p02r15.fault_ack);
					N: XIC(FAULT)[TON(p02r15_timer_fault[0],?,?) ,XIC(p02r15_timer_fault[0].DN) OTL(p02r15.fault.0) ];
					N: XIC(p02r15.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p02r15.fault.0) ,OTU(p02r15.fault_ack.0) ];
					N: NEQ(p02r15.fault,p02r15.fault_ack)OTE(p02r15.unack_fault);
					N: OTE(p02r15.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p02r15.warning,p02r15.warning_ack);
					N: XIC(FAULT)[TON(p02r15_timer_warning[0],?,?) ,XIC(p02r15_timer_warning[0].DN) OTL(p02r15.warning.0) ];
					N: XIO(FAULT)[OTU(p02r15.warning.0) ,OTU(p02r15.warning_ack.0) ];
					N: NEQ(p02r15.warning,p02r15.warning_ack)OTE(p02r15.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P11_Zone_1 (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p11r01.comment.0);
					N: OTE(p11r01.comment.1);
					N: OTE(p11r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Parameters,0);
					N: JSR(R20_Temp_Sequence,0);
					N: JSR(R30_Temperature_Control,0);
					N: JSR(R31_Exhaust_VFD,0);
					N: JSR(R32_Recirc_VFD,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p11r02.comment.0);
					N: OTE(p11r02.comment.1);
					N: OTE(p11r02.comment.2);
					N: NEQ(p11_dint_to_hmi[0],0)OTE(p11r02_fault_exists);
					N: NEQ(p11_dint_to_hmi[2],0)OTE(p11r02_warning_exists);
					N: OTE(p11r02.comment.3);
					N: [XIC(p11r02.unack_fault) ,XIC(p11r03.unack_fault) ,XIC(p11r04.unack_fault) ,XIC(p11r05.unack_fault) ,XIC(p11r06.unack_fault) ,XIC(p11r07.unack_fault) ,XIC(p11r08.unack_fault) ,XIC(p11r09.unack_fault) ,XIC(p11r10.unack_fault) ,XIC(p11r20.unack_fault) ,XIC(p11r30.unack_fault) ,XIC(p11r31.unack_fault) ,XIC(p11r32.unack_fault) ]OTE(p11r02_unack_fault);
					N: [XIC(p11r02.unack_warning) ,XIC(p11r03.unack_warning) ,XIC(p11r04.unack_warning) ,XIC(p11r05.unack_warning) ,XIC(p11r06.unack_warning) ,XIC(p11r07.unack_warning) ,XIC(p11r08.unack_warning) ,XIC(p11r09.unack_warning) ,XIC(p11r10.unack_warning) ,XIC(p11r20.unack_warning) ,XIC(p11r30.unack_warning) ,XIC(p11r31.unack_warning) ,XIC(p11r32.unack_warning) ]OTE(p11r02_unack_warning);
					N: OTE(p11r02.comment.4);
					N: LES(p11_ai_tc01,p11_param_shutdown_temp)LES(p11_ai_tc02,p11_param_shutdown_temp)XIO(p11r30.warning.1)XIO(p11r30.warning.2)OTE(p11r02_safe_temp);
					N: XIC(p11r02_safe_temp)[TON(p11r02_timer_safe_temp[0],?,?) ,XIC(p11r02_timer_safe_temp[0].DN) OTL(p11r02_shutdown_temp) ];
					N: [XIO(p11r30.warning.1) GRT(p11_ai_tc01,p01_param_temp_limit) ,XIO(p11r30.warning.2) GRT(p11_ai_tc02,p11_param_shutdown_temp) ]OTE(p11r02_not_safe_temp);
					N: XIC(p11r02_not_safe_temp)[TON(p11r02_timer_safe_temp[1],?,?) ,XIC(p11r02_timer_safe_temp[1].DN) OTU(p11r02_shutdown_temp) ];
					N: XIC(p11r30_pb_zone_off)OTU(p11r02_shutdown_temp);
					N: OTE(p11r02.comment.5);
					N: OTE(p11r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r02.fault,p11r02.fault_ack);
					N: XIC(FAULT)[TON(p11r02_timer_fault[0],?,?) ,XIC(p11r02_timer_fault[0].DN) OTL(p11r02.fault.0) ];
					N: XIC(p11r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r02.fault.0) ,OTU(p11r02.fault_ack.0) ];
					N: NEQ(p11r02.fault,p11r02.fault_ack)OTE(p11r02.unack_fault);
					N: OTE(p11r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r02.warning,p11r02.warning_ack);
					N: LES(p11_ai_prs,p11_param_zone_pressure)[TON(p11r02_timer_warning[0],?,?) ,XIC(p11r02_timer_warning[0].DN) OTL(p11r02.warning.0) ];
					N: XIC(p11r02.warning_ack.0)CMP(p11_ai_prs>(p11_param_zone_pressure+0.002))[OTU(p11r02.warning.0) ,OTU(p11r02.warning_ack.0) ];
					N: NEQ(p11r02.warning,p11r02.warning_ack)OTE(p11r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p11r03.comment.0);
					N: OTE(p11r03.comment.1);
					N: OTE(p11r03.comment.2);
					N: OTE(p11r03.comment.3);
					N: [XIC(Local:4:I.Data.0) OTE(p11_di_burner_auto) ,XIC(Local:4:I.Data.1) OTE(p11_di_high_limit_temp_ok) ,XIC(Local:4:I.Data.2) OTE(p11_di_burner_safeties_ok) ,XIC(Local:4:I.Data.3) OTE(p11_di_recirc_flow_ok) ];
					N: [XIC(Local:4:I.Data.4) OTE(p11_di_exh_flow_ok) ,XIC(Local:4:I.Data.5) OTE(p11_di_flame_failure) ,XIC(Local:4:I.Data.6) OTE(p11_di_flame_on) ,XIC(p00_io_oven:2:I.Ch0OverrangeAlarm) OTE(p11_di_tc01_bo) ,XIC(p00_io_oven:2:I.Ch1OverrangeAlarm) OTE(p11_di_tc02_bo) ];
					N: [XIC(p00_io_prc:1:I.1) OTE(p11_di_recirc_fan_mtr_ts) ,XIC(p00_io_prc:1:I.2) OTE(p11_di_exh_fan_mtr_ts) ];
					N: [XIC(p00_io_oven:3:I.0) OTE(p11_di_sp0) ,XIC(p00_io_oven:3:I.1) OTE(p11_di_fresh_air_clean) ,XIC(p00_io_oven:3:I.2) OTE(p11_di_zone_air_clean) ,XIC(p00_io_oven:3:I.3) OTE(p11_di_sp00) ];
					N: [XIC(p00_io_oven:3:I.4) OTE(p11_di_door_open) ,XIC(p00_io_oven:3:I.5) OTE(p11_di_sp1) ,XIC(p00_io_oven:3:I.6) OTE(p11_di_sp2) ,XIC(p00_io_oven:3:I.7) OTE(p11_di_sp3) ];
					N: [XIC(p00_vfd_z1_exhaust:I.Data[0].0) OTE(p11_di_exh.faulted) ,XIC(p00_vfd_z1_exhaust:I.Data[0].1) OTE(p11_di_exh.warning) ,XIC(p00_vfd_z1_exhaust:I.Data[0].2) OTE(p11_di_exh.running_fwd) ,XIC(p00_vfd_z1_exhaust:I.Data[0].3) OTE(p11_di_exh.running_rev) ];
					N: [XIC(p00_vfd_z1_exhaust:I.Data[0].4) OTE(p11_di_exh.ready) ,XIC(p00_vfd_z1_exhaust:I.Data[0].5) OTE(p11_di_exh.ctrl_from_net) ,XIC(p00_vfd_z1_exhaust:I.Data[0].6) OTE(p11_di_exh.ref_from_net) ,XIC(p00_vfd_z1_exhaust:I.Data[0].7) OTE(p11_di_exh.at_reference) ];
					N: XIC(p01r02.fault.2)MOV(0,p00_vfd_z1_exhaust:I.Data[0]);
					N: [XIC(p00_vfd_z1_recirc:I.Data[0].0) OTE(p11_di_recirc.faulted) ,XIC(p00_vfd_z1_recirc:I.Data[0].1) OTE(p11_di_recirc.warning) ,XIC(p00_vfd_z1_recirc:I.Data[0].2) OTE(p11_di_recirc.running_fwd) ,XIC(p00_vfd_z1_recirc:I.Data[0].3) OTE(p11_di_recirc.running_rev) ];
					N: [XIC(p00_vfd_z1_recirc:I.Data[0].4) OTE(p11_di_recirc.ready) ,XIC(p00_vfd_z1_recirc:I.Data[0].5) OTE(p11_di_recirc.ctrl_from_net) ,XIC(p00_vfd_z1_recirc:I.Data[0].6) OTE(p11_di_recirc.ref_from_net) ,XIC(p00_vfd_z1_recirc:I.Data[0].7) OTE(p11_di_recirc.at_reference) ];
					N: XIC(p01r02.fault.1)MOV(0,p00_vfd_z1_recirc:I.Data[0]);
					N: OTE(p11r03.comment.4);
					N: SYS_SCP(p01_sys_scp,p00_io_letoff:1:I.Ch4Data,p11_prs_input_min,p11_prs_input_max,p11_prs_output_min,p11_prs_output_max,p11_ai_prs);
					N: SYS_SCP(p01_sys_scp,p00_io_oven:1:I.Ch0Data,p11_lfl_input_min,p11_lfl_input_max,p11_lfl_output_min,p11_lfl_output_max,p11_ai_lfl);
					N: CPT(p11_ai_tc01,p00_io_oven:2:I.Ch0Data*0.1)ADD(p11_ai_tc01,p11_param_tc01z,p11_ai_tc01);
					N: CPT(p11_ai_tc02,p00_io_oven:2:I.Ch1Data*0.1)ADD(p11_ai_tc02,p11_param_tc02z,p11_ai_tc02);
					N: OTE(p11r03.comment.5);
					N: CPT(p11_ai_recirc_rpm,ABS(p00_vfd_z1_recirc:I.Data[1])*1);
					N: CPT(p11_ai_recirc_amps,p00_vfd_z1_recirc:I.Data[2]*0.1);
					N: CPT(p11_ai_recirc_hz_max,p00_vfd_z1_recirc:I.Data[4]*0.1)SYS_SCP(p11r03_hz,p00_vfd_z1_recirc:I.Data[1],0,1750,0,p11_ai_recirc_hz_max,p11_ai_recirc_hz);
					N: CPT(p11_ai_exh_rpm,ABS(p00_vfd_z1_exhaust:I.Data[1])*1);
					N: CPT(p11_ai_exh_amps,p00_vfd_z1_exhaust:I.Data[2]*0.1);
					N: CPT(p11_ai_exh_hz_max,p00_vfd_z1_exhaust:I.Data[4]*0.1)SYS_SCP(p11r03_hz,p00_vfd_z1_exhaust:I.Data[1],0,1750,0,p11_ai_exh_hz_max,p11_ai_exh_hz);
					N: OTE(p11r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r03.fault,p11r03.fault_ack);
					N: XIC(FAULT)[TON(p11r03_timer_fault[0],?,?) ,XIC(p11r03_timer_fault[0].DN) OTL(p11r03.fault.0) ];
					N: XIC(p11r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r03.fault.0) ,OTU(p11r03.fault_ack.0) ];
					N: NEQ(p11r03.fault,p11r03.fault_ack)OTE(p11r03.unack_fault);
					N: OTE(p11r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r03.warning,p11r03.warning_ack);
					N: XIC(FAULT)[TON(p11r03_timer_warning[0],?,?) ,XIC(p11r03_timer_warning[0].DN) OTL(p11r03.warning.0) ];
					N: XIO(FAULT)[OTU(p11r03.warning.0) ,OTU(p11r03.warning_ack.0) ];
					N: NEQ(p11r03.warning,p11r03.warning_ack)OTE(p11r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p11r04.comment.0);
					N: OTE(p11r04.comment.1);
					N: OTE(p11r04.comment.2);
					N: OTE(p11r04.comment.3);
					N: [XIC(p11_do_enable_burner) OTE(Local:7:O.Data.0) ,XIC(p11_do_rst_flame) OTE(Local:7:O.Data.1) ];
					N: [XIC(p11_do_exh.forward) OTE(p00_vfd_z1_exhaust:O.Data[0].0) ,XIC(p11_do_exh.reverse) OTE(p00_vfd_z1_exhaust:O.Data[0].1) ,XIC(p11_do_exh.fault_reset) OTE(p00_vfd_z1_exhaust:O.Data[0].2) ,OTE(p00_vfd_z1_exhaust:O.Data[0].5) ,OTE(p00_vfd_z1_exhaust:O.Data[0].6) ];
					N: [XIC(p11_do_recirc.forward) OTE(p00_vfd_z1_recirc:O.Data[0].0) ,XIC(p11_do_recirc.reverse) OTE(p00_vfd_z1_recirc:O.Data[0].1) ,XIC(p11_do_recirc.fault_reset) OTE(p00_vfd_z1_recirc:O.Data[0].2) ,OTE(p00_vfd_z1_recirc:O.Data[0].5) ,OTE(p00_vfd_z1_recirc:O.Data[0].6) ];
					N: OTE(p11r04.comment.4);
					N: SYS_SCP(p01_sys_scp,p11_ao_cv,p11_hc_input_min,p11_hc_input_max,p11_hc_output_min,p11_hc_output_max,p00_io_oven:0:O.Ch0Data);
					N: OTE(p11r04.comment.5);
					N: SYS_SCP(p01_sys_scp,p11_ao_exhaust_selected_speed,p11_exhaust_input_min,p11_exhaust_input_max,p11_exhaust_output_min,p11_exhaust_output_max,p00_vfd_z1_exhaust:O.Data[1]);
					N: SYS_SCP(p01_sys_scp,p11_ao_recirc_selected_speed,p11_recirc_input_min,p11_recirc_input_max,p11_recirc_output_min,p11_recirc_output_max,p00_vfd_z1_recirc:O.Data[1]);
					N: OTE(p11r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r04.fault,p11r04.fault_ack);
					N: XIC(FAULT)[TON(p11r04_timer_fault[0],?,?) ,XIC(p11r04_timer_fault[0].DN) OTL(p11r04.fault.0) ];
					N: XIC(p11r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r04.fault.0) ,OTU(p11r04.fault_ack.0) ];
					N: NEQ(p11r04.fault,p11r04.fault_ack)OTE(p11r04.unack_fault);
					N: OTE(p11r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r04.warning,p11r04.warning_ack);
					N: XIC(FAULT)[TON(p11r04_timer_warning[0],?,?) ,XIC(p11r04_timer_warning[0].DN) OTL(p11r04.warning.0) ];
					N: XIO(FAULT)[OTU(p11r04.warning.0) ,OTU(p11r04.warning_ack.0) ];
					N: NEQ(p11r04.warning,p11r04.warning_ack)OTE(p11r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p11r05.comment.0);
					N: OTE(p11r05.comment.1);
					N: OTE(p11r05.comment.2);
					N: OTE(p11r05.comment.3);
					N: [EQU(p11r30.fault,0) OTE(p11_dint_to_hmi[4].0) ,XIC(p11r30_vfds_ready) OTE(p11_dint_to_hmi[4].1) ,XIC(HMI) OTE(p11_dint_to_hmi[4].2) ,XIC(HMI) OTE(p11_dint_to_hmi[4].3) ];
					N: [XIC(p11r31_request_auto_run) OTE(p11_dint_to_hmi[4].4) ,XIC(p11r31_vfd_stopped) OTE(p11_dint_to_hmi[4].5) ,XIC(p11r31_request_auto_stop) OTE(p11_dint_to_hmi[4].6) ,XIC(HMI) OTE(p11_dint_to_hmi[4].7) ];
					N: [XIC(p11r32_request_auto_run) OTE(p11_dint_to_hmi[4].8) ,XIO(p11r32_request_auto_run) OTE(p11_dint_to_hmi[4].9) ,XIC(p11r32_request_auto_stop) OTE(p11_dint_to_hmi[4].10) ,XIC(HMI) OTE(p11_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p11_dint_to_hmi[4].12) ,XIC(HMI) OTE(p11_dint_to_hmi[4].13) ,XIC(HMI) OTE(p11_dint_to_hmi[4].14) ,XIC(HMI) OTE(p11_dint_to_hmi[4].15) ];
					N: [XIC(p11r30_request_heat) OTE(p11_dint_to_hmi[4].16) ,XIO(p11r30_request_heat) OTE(p11_dint_to_hmi[4].17) ,XIC(p11r30_request_manual) OTE(p11_dint_to_hmi[4].18) ,XIO(p11r30_request_manual) OTE(p11_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p11_dint_to_hmi[4].20) ,XIC(HMI) OTE(p11_dint_to_hmi[4].21) ,XIC(HMI) OTE(p11_dint_to_hmi[4].22) ,XIC(HMI) OTE(p11_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p11_dint_to_hmi[4].24) ,XIC(HMI) OTE(p11_dint_to_hmi[4].25) ,XIC(HMI) OTE(p11_dint_to_hmi[4].26) ,XIC(HMI) OTE(p11_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p11_dint_to_hmi[4].28) ,XIC(HMI) OTE(p11_dint_to_hmi[4].29) ,XIC(HMI) OTE(p11_dint_to_hmi[4].30) ,XIC(HMI) OTE(p11_dint_to_hmi[4].31) ];
					N: [XIC(p11_di_burner_auto) OTE(p11_dint_to_hmi[5].0) ,XIC(p11_di_burner_safeties_ok) OTE(p11_dint_to_hmi[5].1) ,XIC(p11_di_zone_air_clean) OTE(p11_dint_to_hmi[5].2) ,XIC(p11_di_sp0) OTE(p11_dint_to_hmi[5].3) ];
					N: [XIC(p11_di_door_open) OTE(p11_dint_to_hmi[5].4) ,XIC(p11_di_exh_fan_mtr_ts) OTE(p11_dint_to_hmi[5].5) ,XIC(p11_di_exh_flow_ok) OTE(p11_dint_to_hmi[5].6) ,XIO(p11_di_flame_failure) OTE(p11_dint_to_hmi[5].7) ];
					N: [XIC(p11_di_flame_on) OTE(p11_dint_to_hmi[5].8) ,XIC(p11_di_high_limit_temp_ok) OTE(p11_dint_to_hmi[5].9) ,XIC(p11_di_recirc_fan_mtr_ts) OTE(p11_dint_to_hmi[5].10) ,XIC(p11_di_recirc_flow_ok) OTE(p11_dint_to_hmi[5].11) ];
					N: [XIO(p11_di_sp00) OTE(p11_dint_to_hmi[5].12) ,XIC(p11_di_fresh_air_clean) OTE(p11_dint_to_hmi[5].13) ,XIC(p11_di_tc01_bo) OTE(p11_dint_to_hmi[5].14) ,XIC(p11_di_tc02_bo) OTE(p11_dint_to_hmi[5].15) ];
					N: [XIC(p11_di_exh.running_fwd) OTE(p11_dint_to_hmi[5].16) ,XIC(p11_di_exh.running_fwd) OTE(p11_dint_to_hmi[5].17) ,XIC(p11_di_tc01_bo) OTE(p11_dint_to_hmi[5].18) ,XIC(p11_di_tc02_bo) OTE(p11_dint_to_hmi[5].19) ];
					N: [XIC(p11_di_recirc.running_fwd) OTE(p11_dint_to_hmi[5].24) ,XIC(p11_di_exh.running_fwd) OTE(p11_dint_to_hmi[5].25) ,XIC(p11_di_tc01_bo) OTE(p11_dint_to_hmi[5].26) ,XIC(p11_di_tc02_bo) OTE(p11_dint_to_hmi[5].27) ];
					N: [XIC(p11_di_exh.faulted) OTE(p11_dint_to_hmi[6].0) ,XIC(p11_di_exh.warning) OTE(p11_dint_to_hmi[6].1) ,XIC(p11_di_exh.running_fwd) OTE(p11_dint_to_hmi[6].2) ,XIC(p11_di_exh.running_rev) OTE(p11_dint_to_hmi[6].3) ];
					N: [XIC(p11_di_exh.ready) OTE(p11_dint_to_hmi[6].4) ,XIC(p11_di_exh.ctrl_from_net) OTE(p11_dint_to_hmi[6].5) ,XIC(p11_di_exh.ref_from_net) OTE(p11_dint_to_hmi[6].6) ,XIC(p11_di_exh.at_reference) OTE(p11_dint_to_hmi[6].7) ];
					N: [XIC(p11_di_recirc.faulted) OTE(p11_dint_to_hmi[6].8) ,XIC(p11_di_recirc.warning) OTE(p11_dint_to_hmi[6].9) ,XIC(p11_di_recirc.running_fwd) OTE(p11_dint_to_hmi[6].10) ,XIC(p11_di_recirc.running_rev) OTE(p11_dint_to_hmi[6].11) ];
					N: [XIC(p11_di_recirc.ready) OTE(p11_dint_to_hmi[6].12) ,XIC(p11_di_recirc.ctrl_from_net) OTE(p11_dint_to_hmi[6].13) ,XIC(p11_di_recirc.ref_from_net) OTE(p11_dint_to_hmi[6].14) ,XIC(p11_di_recirc.at_reference) OTE(p11_dint_to_hmi[6].15) ];
					N: OTE(p11r05.comment.4);
					N: MOV(0,p11_dint_to_hmi[7])MOV(p11r20_status,p11_dint_to_hmi[8]);
					N: MOV(0,p11r05_temp_ctrl_status)[XIC(p11r30_permissive_run) MOV(1,p11r05_temp_ctrl_status) ,XIC(p11r30_request_heat) MOV(2,p11r05_temp_ctrl_status) ,XIC(p11r20_state.31) MOV(8,p11r05_temp_ctrl_status) ,XIO(p11r30_permissive_run) MOV(4,p11r05_temp_ctrl_status) ,XIO(p11_di_burner_auto) MOV(7,p11r05_temp_ctrl_status) ];
					N: MOV(p11r05_temp_ctrl_status,p11_dint_to_hmi[9]);
					N: MOV(5,p11r05_exh_status)[EQU(p11r31.fault,0) MOV(1,p11r05_exh_status) ,[XIC(p11_di_exh.running_fwd) ,XIC(p11_di_exh.running_rev) ] MOV(2,p11r05_exh_status) ,XIC(p11r31_vfd_stopped) MOV(3,p11r05_exh_status) ,NEQ(p11r31.fault,0) MOV(4,p11r05_exh_status) ];
					N: MOV(p11r05_exh_status,p11_dint_to_hmi[10]);
					N: MOV(5,p11r05_recirc_status)[EQU(p11r32.fault,0) MOV(1,p11r05_recirc_status) ,[XIC(p11_di_recirc.running_fwd) ,XIC(p11_di_recirc.running_rev) ] MOV(2,p11r05_recirc_status) ,XIC(p11r32_vfd_stopped) MOV(3,p11r05_recirc_status) ,NEQ(p11r32.fault,0) MOV(4,p11r05_recirc_status) ];
					N: MOV(p11r05_recirc_status,p11_dint_to_hmi[11]);
					N: MOV(0,p11_dint_to_hmi[12])MOV(0,p11_dint_to_hmi[13])MOV(0,p11_dint_to_hmi[14])MOV(0,p11_dint_to_hmi[15]);
					N: OTE(p11r05.comment.5);
					N: OTE(p11r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r05.fault,p11r05.fault_ack);
					N: XIC(FAULT)[TON(p11r05_timer_fault[0],?,?) ,XIC(p11r05_timer_fault[0].DN) OTL(p11r05.fault.0) ];
					N: XIC(p11r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r05.fault.0) ,OTU(p11r05.fault_ack.0) ];
					N: NEQ(p11r05.fault,p11r05.fault_ack)OTE(p11r05.unack_fault);
					N: OTE(p11r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r05.warning,p11r05.warning_ack);
					N: XIC(FAULT)[TON(p11r05_timer_warning[0],?,?) ,XIC(p11r05_timer_warning[0].DN) OTL(p11r05.warning.0) ];
					N: XIO(FAULT)[OTU(p11r05.warning.0) ,OTU(p11r05.warning_ack.0) ];
					N: NEQ(p11r05.warning,p11r05.warning_ack)OTE(p11r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p11r06.comment.2);
					N: OTE(p11r06.comment.3);
					N: MOV(p11_ai_tc01,p11_real_to_hmi[0])MOV(p11_ai_tc02,p11_real_to_hmi[1])CPT(p11_real_to_hmi[2],p11r30_pid_temp_pv*0.1);
					N: MOV(0,p11_real_to_hmi[3])MOV(0,p11_real_to_hmi[4])MOV(0,p11_real_to_hmi[5]);
					N: MOV(p11_ai_prs,p11_real_to_hmi[6])MOV(p11_ai_lfl,p11_real_to_hmi[7])MOV(p11_ai_exh_hz,p11_real_to_hmi[8]);
					N: MOV(p11_ai_exh_amps,p11_real_to_hmi[9])MOV(p11_ai_exh_rpm,p11_real_to_hmi[10])MOV(p11_ai_exh_pct,p11_real_to_hmi[11]);
					N: MOV(p11_ai_recirc_hz,p11_real_to_hmi[12])MOV(p11_ai_recirc_amps,p11_real_to_hmi[13])MOV(p11_ai_recirc_rpm,p11_real_to_hmi[14]);
					N: MOV(p11_ai_recirc_pct,p11_real_to_hmi[15])MOV(0.0,p11_real_to_hmi[16])MOV(0.0,p11_real_to_hmi[17]);
					N: MOV(0,p11_real_to_hmi[18])MOV(0,p11_real_to_hmi[19])MOV(0,p11_real_to_hmi[20]);
					N: MOV(0,p11_real_to_hmi[21])MOV(0,p11_real_to_hmi[22])MOV(0,p11_real_to_hmi[23]);
					N: OTE(p11r06.comment.4);
					N: MOV(p11_ao_cv,p11_real_to_hmi[24])MOV(0,p11_real_to_hmi[25])MOV(0,p11_real_to_hmi[26]);
					N: MOV(0,p11_real_to_hmi[27])MOV(p11_ao_exhaust_selected_speed,p11_real_to_hmi[28])MOV(0,p11_real_to_hmi[29]);
					N: MOV(p11_ao_recirc_selected_speed,p11_real_to_hmi[30])MOV(0,p11_real_to_hmi[31]);
					N: MOV(0,p11_real_to_hmi[32])MOV(0,p11_real_to_hmi[33]);
					N: MOV(0,p11_real_to_hmi[34])MOV(0,p11_real_to_hmi[35])MOV(0,p11_real_to_hmi[36]);
					N: MOV(0,p11_real_to_hmi[37])MOV(0,p11_real_to_hmi[38])MOV(0,p11_real_to_hmi[39]);
					N: OTE(p11r06.comment.5);
					N: MOV(p11_param_tc01z,p11_real_to_hmi[40])MOV(p11_param_tc02z,p11_real_to_hmi[41])MOV(0,p11_real_to_hmi[42]);
					N: MOV(0,p11_real_to_hmi[43])MOV(p11_param_pid1_kp,p11_real_to_hmi[44])MOV(p11_param_pid1_ki,p11_real_to_hmi[45]);
					N: MOV(p11_param_pid1_kd,p11_real_to_hmi[46])MOV(p11_param_pid1_ff,p11_real_to_hmi[47])MOV(p11_param_pid2_kp,p11_real_to_hmi[48]);
					N: MOV(p11_param_pid2_ki,p11_real_to_hmi[49])MOV(p11_param_pid2_kd,p11_real_to_hmi[50])MOV(p11_param_pid2_ff,p11_real_to_hmi[51]);
					N: MOV(p11_param_tc01_hl,p11_real_to_hmi[52])MOV(0.0,p11_real_to_hmi[53])MOV(p11_param_tc01_dev,p11_real_to_hmi[54]);
					N: MOV(p11_param_lfl_hl,p11_real_to_hmi[55])MOV(p11_param_lfl_hhl,p11_real_to_hmi[56])MOV(p11_param_shutdown_temp,p11_real_to_hmi[57]);
					N: MOV(p11_param_zone_pressure,p11_real_to_hmi[58])MOV(p11_param_fast_to_soak,p11_real_to_hmi[59])MOV(p11_param_soak_to_fast,p11_real_to_hmi[60]);
					N: MOV(0,p11_real_to_hmi[61])MOV(0,p11_real_to_hmi[62])MOV(0,p11_real_to_hmi[63]);
					N: OTE(p11r06.comment.6);
					N: MOV(0,p11_real_to_hmi[64])MOV(0,p11_real_to_hmi[65])MOV(0,p11_real_to_hmi[66]);
					N: MOV(p11r30_pid_temp_sp,p11_real_to_hmi[67])MOV(p11r30_cv_man_sp,p11_real_to_hmi[68])MOV(0,p11_real_to_hmi[69]);
					N: MOV(0,p11_real_to_hmi[70])MOV(0,p11_real_to_hmi[71]);
					N: OTE(p11r06.comment.7);
					N: MOV(p11r30_pid_temp.PV,p11_real_to_hmi[72])MOV(0,p11_real_to_hmi[73]);
					N: MOV(0,p11_real_to_hmi[74])MOV(0,p11_real_to_hmi[75]);
					N: MOV(0,p11_real_to_hmi[76])MOV(0,p11_real_to_hmi[77]);
					N: MOV(0,p11_real_to_hmi[78])MOV(0,p11_real_to_hmi[79]);
					N: OTE(p11r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r06.fault,p11r06.fault_ack);
					N: XIC(FAULT)[TON(p11r06_timer_fault[0],?,?) ,XIC(p11r06_timer_fault[0].DN) OTL(p11r06.fault.0) ];
					N: XIC(p11r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r06.fault.0) ,OTU(p11r06.fault_ack.0) ];
					N: NEQ(p11r06.fault,p11r06.fault_ack)OTE(p11r06.unack_fault);
					N: OTE(p11r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r06.warning,p11r06.warning_ack);
					N: XIC(FAULT)[TON(p11r06_timer_warning[0],?,?) ,XIC(p11r06_timer_warning[0].DN) OTL(p11r06.warning.0) ];
					N: XIO(FAULT)[OTU(p11r06.warning.0) ,OTU(p11r06.warning_ack.0) ];
					N: NEQ(p11r06.warning,p11r06.warning_ack)OTE(p11r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p11r07.comment.0);
					N: OTE(p11r07.comment.1);
					N: OTE(p11r07.comment.2);
					N: OTE(p11r07.comment.3);
					N: [XIC(p11r30.fault.0) OTE(p11_dint_to_hmi[0].0) ,XIC(p11r30.fault.1) OTE(p11_dint_to_hmi[0].1) ,XIC(p11r30.fault.2) OTE(p11_dint_to_hmi[0].2) ,XIC(p11r30.fault.3) OTE(p11_dint_to_hmi[0].3) ];
					N: [XIC(p11r30.fault.4) OTE(p11_dint_to_hmi[0].4) ,XIC(p11r30.fault.5) OTE(p11_dint_to_hmi[0].5) ,XIC(p11r30.fault.6) OTE(p11_dint_to_hmi[0].6) ,XIC(p11r30.fault.7) OTE(p11_dint_to_hmi[0].7) ];
					N: [XIC(p11r30.fault.8) OTE(p11_dint_to_hmi[0].8) ,XIC(p11r30.fault.9) OTE(p11_dint_to_hmi[0].9) ,XIC(p11r30.fault.10) OTE(p11_dint_to_hmi[0].10) ,XIC(p11r30.fault.11) OTE(p11_dint_to_hmi[0].11) ];
					N: [XIC(p11r30.fault.12) OTE(p11_dint_to_hmi[0].12) ,XIC(p11r30.fault.13) OTE(p11_dint_to_hmi[0].13) ,XIC(p11r30.fault.14) OTE(p11_dint_to_hmi[0].14) ,XIC(p11r30.fault.15) OTE(p11_dint_to_hmi[0].15) ];
					N: [XIC(p11r31.fault.0) OTE(p11_dint_to_hmi[0].16) ,XIC(p11r31.fault.1) OTE(p11_dint_to_hmi[0].17) ,XIC(p11r31.fault.2) OTE(p11_dint_to_hmi[0].18) ,XIC(p11r31.fault.3) OTE(p11_dint_to_hmi[0].19) ];
					N: [XIC(p11r32.fault.0) OTE(p11_dint_to_hmi[0].20) ,XIC(p11r32.fault.1) OTE(p11_dint_to_hmi[0].21) ,XIC(p11r32.fault.2) OTE(p11_dint_to_hmi[0].22) ,XIC(p11r32.fault.3) OTE(p11_dint_to_hmi[0].23) ];
					N: [XIC(p11r20.fault.0) OTE(p11_dint_to_hmi[0].24) ,XIC(p11r20.fault.1) OTE(p11_dint_to_hmi[0].25) ,XIC(p11r20.fault.2) OTE(p11_dint_to_hmi[0].26) ,XIC(p11r20.fault.3) OTE(p11_dint_to_hmi[0].27) ];
					N: [XIC(HMI) OTE(p11_dint_to_hmi[0].28) ,XIC(HMI) OTE(p11_dint_to_hmi[0].29) ,XIC(HMI) OTE(p11_dint_to_hmi[0].30) ,XIC(HMI) OTE(p11_dint_to_hmi[0].31) ];
					N: OTE(p11r07.comment.4);
					N: OTE(p11r07.comment.5);
					N: OTE(p11r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r07.fault,p11r07.fault_ack);
					N: XIC(FAULT)[TON(p11r07_timer_fault[0],?,?) ,XIC(p11r07_timer_fault[0].DN) OTL(p11r07.fault.0) ];
					N: XIC(p11r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r07.fault.0) ,OTU(p11r07.fault_ack.0) ];
					N: NEQ(p11r07.fault,p11r07.fault_ack)OTE(p11r07.unack_fault);
					N: OTE(p11r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r07.warning,p11r07.warning_ack);
					N: XIC(FAULT)[TON(p11r07_timer_warning[0],?,?) ,XIC(p11r07_timer_warning[0].DN) OTL(p11r07.warning.0) ];
					N: XIO(FAULT)[OTU(p11r07.warning.0) ,OTU(p11r07.warning_ack.0) ];
					N: NEQ(p11r07.warning,p11r07.warning_ack)OTE(p11r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p11r08.comment.0);
					N: OTE(p11r08.comment.1);
					N: OTE(p11r08.comment.2);
					N: OTE(p11r08.comment.3);
					N: OTE(p11r08.comment.4);
					N: [XIC(p11r30.warning.0) OTE(p11_dint_to_hmi[2].0) ,XIC(p11r30.warning.1) OTE(p11_dint_to_hmi[2].1) ,XIC(p11r30.warning.2) OTE(p11_dint_to_hmi[2].2) ,XIC(p11r30.warning.3) OTE(p11_dint_to_hmi[2].3) ];
					N: [XIC(p11r30.warning.4) OTE(p11_dint_to_hmi[2].4) ,XIC(p11r30.warning.5) OTE(p11_dint_to_hmi[2].5) ,XIC(p11r30.warning.6) OTE(p11_dint_to_hmi[2].6) ,XIC(p11r30.warning.7) OTE(p11_dint_to_hmi[2].7) ];
					N: XIC(p11r30.warning.8)OTE(p11_dint_to_hmi[2].8);
					N: XIC(p11r02.warning.0)OTE(p11_dint_to_hmi[2].15);
					N: [XIC(p11r31.warning.0) OTE(p11_dint_to_hmi[2].16) ,XIC(p11r31.warning.1) OTE(p11_dint_to_hmi[2].17) ,XIC(p11r31.warning.2) OTE(p11_dint_to_hmi[2].18) ,XIC(p11r31.warning.3) OTE(p11_dint_to_hmi[2].19) ];
					N: [XIC(p11r32.warning.0) OTE(p11_dint_to_hmi[2].20) ,XIC(p11r32.warning.1) OTE(p11_dint_to_hmi[2].21) ,XIC(p11r32.warning.2) OTE(p11_dint_to_hmi[2].22) ,XIC(p11r32.warning.3) OTE(p11_dint_to_hmi[2].23) ];
					N: OTE(p11r08.comment.5);
					N: OTE(p11r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r08.fault,p11r08.fault_ack);
					N: XIC(FAULT)[TON(p11r08_timer_fault[0],?,?) ,XIC(p11r08_timer_fault[0].DN) OTL(p11r08.fault.0) ];
					N: XIC(p11r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r08.fault.0) ,OTU(p11r08.fault_ack.0) ];
					N: NEQ(p11r08.fault,p11r08.fault_ack)OTE(p11r08.unack_fault);
					N: OTE(p11r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r08.warning,p11r08.warning_ack);
					N: XIC(FAULT)[TON(p11r08_timer_warning[0],?,?) ,XIC(p11r08_timer_warning[0].DN) OTL(p11r08.warning.0) ];
					N: XIO(FAULT)[OTU(p11r08.warning_ack.0) ,OTU(p11r08.warning.0) ];
					N: NEQ(p11r08.warning,p11r08.warning_ack)OTE(p11r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p11r09.comment.0);
					N: OTE(p11r09.comment.1);
					N: OTE(p11r09.comment.2);
					N: OTE(p11r09.comment.3);
					N: OTE(p11r09.comment.4);
					N: OTE(p11r09.comment.5);
					N: OTE(p11r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r09.fault,p11r09.fault_ack);
					N: XIC(FAULT)[TON(p11r09_timer_fault[0],?,?) ,XIC(p11r09_timer_fault[0].DN) OTL(p11r09.fault.0) ];
					N: XIC(p11r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r09.fault.0) ,OTU(p11r09.fault_ack.0) ];
					N: NEQ(p11r09.fault,p11r09.fault_ack)OTE(p11r09.unack_fault);
					N: OTE(p11r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r09.warning,p11r09.warning_ack);
					N: XIC(FAULT)[TON(p11r09_timer_warning[0],?,?) ,XIC(p11r09_timer_warning[0].DN) OTL(p11r09.warning.0) ];
					N: XIO(FAULT)[OTU(p11r09.warning.0) ,OTU(p11r09.warning_ack.0) ];
					N: NEQ(p11r09.warning,p11r09.warning_ack)OTE(p11r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Parameters 
					N: SBR()OTE(p11r10.comment.0);
					N: OTE(p11r10.comment.1);
					N: OTE(p11r10.comment.2);
					N: MOV(p02_real_from_hmi.zone_1[39],p11r30_temp_deviation_setpoint)MOV(p02_real_from_hmi.zone_1[40],p11_param_tc01z)MOV(p02_real_from_hmi.zone_1[41],p11_param_tc02z);
					N: MOV(p02_real_from_hmi.zone_1[44],p11_param_pid1_kp)MOV(p02_real_from_hmi.zone_1[45],p11_param_pid1_ki);
					N: MOV(p02_real_from_hmi.zone_1[46],p11_param_pid1_kd)MOV(p02_real_from_hmi.zone_1[47],p11_param_pid1_ff);
					N: MOV(p02_real_from_hmi.zone_1[48],p11_param_pid2_kp)MOV(p02_real_from_hmi.zone_1[49],p11_param_pid2_ki);
					N: MOV(p02_real_from_hmi.zone_1[50],p11_param_pid2_kd)MOV(p02_real_from_hmi.zone_1[51],p11_param_pid2_ff);
					N: Limit_Clamp(p01_sys_lc,p01_param_process_air_hl,p02_real_from_hmi.zone_1[52],0)MOV(p02_real_from_hmi.zone_1[52],p11_param_tc01_hl);
					N: MOV(p02_real_from_hmi.zone_1[53],p02_real_from_hmi.zone_1[53]);
					N: Limit_Clamp(p01_sys_lc,50,p02_real_from_hmi.zone_1[54],0)MOV(p02_real_from_hmi.zone_1[54],p11_param_tc01_dev);
					N: MOV(p02_real_from_hmi.zone_1[55],p11_param_lfl_hl)MOV(p02_real_from_hmi.zone_1[56],p11_param_lfl_hhl);
					N: MOV(p02_real_from_hmi.zone_1[57],p11_param_shutdown_temp)MOV(p02_real_from_hmi.zone_1[58],p11_param_zone_pressure);
					N: MOV(p02_real_from_hmi.zone_1[59],p11_param_fast_to_soak)MOV(p02_real_from_hmi.zone_1[60],p11_param_soak_to_fast);
					N: MOV(p02_real_from_hmi.zone_1[61],p02_real_from_hmi.zone_1[61])MOV(p02_real_from_hmi.zone_1[62],p02_real_from_hmi.zone_1[62]);
					N: MOV(p02_real_from_hmi.zone_1[63],p02_real_from_hmi.zone_1[63])MOV(p02_real_from_hmi.zone_1[64],p02_real_from_hmi.zone_1[64]);
					N: MOV(p02_real_from_hmi.zone_1[65],p02_real_from_hmi.zone_1[65])MOV(p02_real_from_hmi.zone_1[66],p02_real_from_hmi.zone_1[66]);
					N: Limit_Clamp(p01_sys_lc,100,p02_real_from_hmi.zone_1[68],0)MOV(p02_real_from_hmi.zone_1[68],p11r30_cv_man_sp);
					N: OTE(p11r10.comment.3);
					N: OTE(p11r10.comment.4);
					N: MOV(p01_param_oven_timer_presets[0],p11r31_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p11r31_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[0],p11r32_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p11r32_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[1],p11r31_timer_fault[1].PRE)MOV(p01_param_oven_timer_presets[1],p11r32_timer_fault[1].PRE);
					N: MOV(p01_param_oven_timer_presets[2],p11r31_timer_warning[0].PRE)MOV(p01_param_oven_timer_presets[2],p11r32_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[3],p11r31_timer_warning[1].PRE);
					N: MOV(p01_param_oven_timer_presets[3],p11r32_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[3],p11r32_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[4],p01_param_oven_timer_presets[4])MOV(p01_param_oven_timer_presets[5],p01_param_oven_timer_presets[5]);
					N: MOV(p01_param_oven_timer_presets[6],p11r30_timer_fault[0].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p11r30_timer_fault[1].PRE)MOV(p01_param_oven_timer_presets[7],p11r30_timer_fault[5].PRE)MOV(p01_param_oven_timer_presets[7],p11r30_timer_fault[6].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p11r31_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[7],p11r32_timer_warning[3].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p11r30_timer_fault[7].PRE)MOV(p01_param_oven_timer_presets[7],p11r30_timer_fault[8].PRE)MOV(p01_param_oven_timer_presets[7],p11r30_timer_fault[9].PRE);
					N: MOV(p01_param_oven_timer_presets[8],p11r30_timer_fault[2].PRE)MOV(p01_param_oven_timer_presets[8],p11r30_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[8],p11r30_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[10],p11r30_timer_fault[4].PRE)MOV(p01_param_oven_timer_presets[10],p11r30_timer_warning[4].PRE);
					N: MOV(p01_param_oven_timer_presets[11],p11r30_timer_fault[10].PRE)MOV(p01_param_oven_timer_presets[11],p11r30_timer_fault[11].PRE)MOV(p01_param_oven_timer_presets[11],p11r30_timer_fault[12].PRE);
					N: MOV(p01_param_oven_timer_presets[11],p01_param_oven_timer_presets[11])MOV(p01_param_oven_timer_presets[12],p01_param_oven_timer_presets[12])MOV(p01_param_oven_timer_presets[13],p01_param_oven_timer_presets[13]);
					N: MOV(p01_param_oven_timer_presets[14],p11r30_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[17],p11r30_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[17],p01_param_oven_timer_presets[17]);
					N: MOV(p01_param_oven_timer_presets[18],p11r02_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[19],p11r30_timer_warning[6].PRE)MOV(p01_param_oven_timer_presets[19],p11r30_timer_warning[7].PRE);
					N: MOV(p01_param_oven_timer_presets[19],p11r30_timer_warning[8].PRE);
					N: MOV(p01_param_oven_timer_presets[20],p01_param_oven_timer_presets[20]);
					N: MOV(p01_param_oven_timer_presets[21],p11r20_timer_state_3.PRE)MOV(p01_param_oven_timer_presets[22],p11r20_timer_state_4.PRE);
					N: MOV(p01_param_oven_timer_presets[23],p11r20_timer_state_7.PRE)MOV(p01_param_oven_timer_presets[24],p11r20_timer_state_11.PRE);
					N: MOV(p01_param_oven_timer_presets[25],p01_param_oven_timer_presets[25])MOV(p01_param_oven_timer_presets[26],p01_param_oven_timer_presets[26]);
					N: MOV(p01_param_oven_timer_presets[27],p01_param_oven_timer_presets[27]);
					N: MOV(p01_param_oven_timer_presets[28],p11r02_timer_safe_temp[0].PRE)MOV(p01_param_oven_timer_presets[28],p11r02_timer_safe_temp[1].PRE);
					N: MOV(p01_param_oven_timer_presets[29],p01_param_oven_timer_presets[29]);
					N: MOV(p01_param_oven_timer_presets[30],p01_param_oven_timer_presets[30])MOV(p01_param_oven_timer_presets[31],p01_param_oven_timer_presets[31]);
					N: OTE(p11r10.comment.5);
					N: OTE(p11r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r10.fault,p11r10.fault_ack);
					N: XIC(FAULT)[TON(p11r10_timer_fault[0],?,?) ,XIC(p11r10_timer_fault[0].DN) OTL(p11r10.fault.0) ];
					N: XIC(p11r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r10.fault.0) ,OTU(p11r10.fault_ack.0) ];
					N: NEQ(p11r10.fault,p11r10.fault_ack)OTE(p11r10.unack_fault);
					N: OTE(p11r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r10.warning,p11r10.warning_ack);
					N: XIC(FAULT)[TON(p11r10_timer_warning[0],?,?) ,XIC(p11r10_timer_warning[0].DN) OTL(p11r10.warning.0) ];
					N: XIO(FAULT)[OTU(p11r10.warning.0) ,OTU(p11r10.warning_ack.0) ];
					N: NEQ(p11r10.warning,p11r10.warning_ack)OTE(p11r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R20_Temp_Sequence 
					N: SBR()OTE(p11r20.comment.0);
					N: OTE(p11r20.comment.1);
					N: OTE(p11r20.comment.2);
					N: OTE(p11r20.comment.3);
					N: OTE(p11r20.comment.4);
					N: [XIC(S:FS) ,XIC(p11r20_state.13) ][MOV(0,p11r20_state) ,OTL(p11r20_state.1) ];
					N: XIC(p11r20_state.1)XIC(p11_di_burner_auto)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.2) ];
					N: [XIC(p11r20_state.2) ,XIC(p11r20_state.11) ,XIC(p11r20_state.12) ,XIC(p11r20_state.13) ]XIC(p11r30_request_heat)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.3) ];
					N: XIC(p11r20_state.3)XIC(p11_di_recirc_flow_ok)XIC(p11r20_state.0)XIC(p11r20_timer_state_3.DN)[MOV(0,p11r20_state) ,OTL(p11r20_state.4) ];
					N: XIC(p11r20_state.4)XIC(p11_di_exh_flow_ok)XIC(p11r20_timer_state_4.DN)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.5) ];
					N: XIC(p11r20_state.5)XIC(p11_di_burner_safeties_ok)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.6) ,OTL(p11r20_safeties_ok) ];
					N: XIC(p11r20_state.6)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.7) ];
					N: XIC(p11r20_state.7)XIC(p11_di_flame_on)XIC(p11r20_timer_state_7.DN)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.8) ];
					N: [XIC(p11r20_state.8) ,XIC(p11r20_state.10) XIO(p11r30_request_soak_control) ,XIC(p11r20_state.31) XIO(p11r30_request_manual) ]XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.9) ];
					N: XIC(p11r20_state.9)XIC(p11r30_request_soak_control)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.10) ];
					N: [[LEQ(p11r20_status,10) GEQ(p11r20_status,3) ,XIC(p11r20_state.31) ] ,XIC(p11r20_state.2) XIO(p11_di_burner_auto) ]XIO(p11r30_request_heat)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.11) ];
					N: XIC(p11r20_state.11)XIO(p11_di_flame_on)XIC(p11r20_timer_state_11.DN)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.12) ];
					N: [XIC(p11r20_state.11) ,XIC(p11r20_state.12) ]XIC(p11r02_shutdown_temp)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.13) ];
					N: [XIC(p11r20_state.9) ,XIC(p11r20_state.10) ]XIC(p11r30_request_manual)XIC(p11r20_state.0)[MOV(0,p11r20_state) ,OTL(p11r20_state.31) ];
					N: [XIC(p11r20_state.3) ,XIC(p11r20_state.4) ,XIC(p11r20_state.5) ,XIC(p11r20_state.6) ,XIC(p11r20_state.7) ,XIC(p11r20_state.8) ,XIC(p11r20_state.9) ,XIC(p11r20_state.10) ,XIC(p11r20_state.11) ]OTE(p11r12_Oven_auto_run_on);
					N: OTL(p11r20_state.0);
					N: SYS_ENC(p01_sys_enc,p11r20_state,p11r20_status);
					N: OTE(p11r20.comment.5);
					N: XIC(p11_di_recirc_flow_ok)TON(p11r20_timer_state_3,?,?);
					N: XIC(p11_di_exh_flow_ok)XIC(p11_di_exh_flow_ok)TON(p11r20_timer_state_4,?,?);
					N: XIC(p11_di_flame_on)TON(p11r20_timer_state_7,?,?);
					N: XIO(p11_di_recirc_flow_ok)XIO(p11_di_exh_flow_ok)TON(p11r20_timer_state_11,?,?);
					N: OTE(p11r20.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r20.fault,p11r20.fault_ack);
					N: XIC(FAULT)[TON(p11r20_timer_fault[0],?,?) ,XIC(p11r10_timer_fault[0].DN) OTL(p11r10.fault.0) ];
					N: XIC(p11r20.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r20.fault.0) ,OTU(p11r20.fault_ack.0) ];
					N: NEQ(p11r20.fault,p11r20.fault_ack)OTE(p11r20.unack_fault);
					N: OTE(p11r20.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r20.warning,p11r20.warning_ack);
					N: XIC(FAULT)[TON(p11r20_timer_warning[0],?,?) ,XIC(p11r20_timer_warning[0].DN) OTL(p11r20.warning.0) ];
					N: XIO(FAULT)[OTU(p11r20.warning.0) ,OTU(p11r20.warning_ack.0) ];
					N: NEQ(p11r20.warning,p11r20.warning_ack)OTE(p11r20.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R30_Temperature_Control 
					N: SBR()OTE(p11r30.comment.0);
					N: OTE(p11r30.comment.1);
					N: OTE(p11r30.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_1[4].16) ,XIC(p02_dint_from_hmi.global[6].10) ]OTE(p11r30_pb_zone_on);
					N: [XIC(p02_dint_from_hmi.zone_1[4].17) ,XIC(p02_dint_from_hmi.global[6].11) ]OTE(p11r30_pb_zone_off);
					N: XIC(p02_dint_from_hmi.zone_1[4].18)[OTE(p11r30_pb_manual) ,OTU(p02_dint_from_hmi.zone_1[4].18) ];
					N: XIC(p02_dint_from_hmi.zone_1[4].19)OTE(p11r30_pb_auto);
					N: MOV(p01_recipe_active.zone_1.temp_sp,p11r30_pid_temp_sp);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_temp,p11r30_pid_temp_sp);
					N: [MUL(p11_ai_tc01,10,p11r30_pid_temp_pv) ,XIC(p11r30.warning.1) MUL(p11_ai_tc02,10,p11r30_pid_temp_pv) ];
					N: OTE(p11r30.comment.3);
					N: XIC(p23_di_impreg_exhaust_running)XIO(p23r02.fault.1)EQU(p11r31.fault,0)EQU(p11r32.fault,0)EQU(p23r13.fault,0)OTE(p11r30_vfds_ok);
					N: EQU(p11r30.fault,0)[XIC(p23_di_impreg_tank_up) XIC(p01r13_permissive_oxidizer) ,XIO(p23_di_impreg_tank_up) ]XIO(p23r02.fault.0)XIO(p11r30.fault.4)XIO(p12r30.fault.4)XIC(p11r30_vfds_ok)OTE(p11r30_permissive_run);
					N: [XIC(p11r30_pb_zone_on) ,XIC(p11r30_request_heat) ]XIO(p11r30_pb_zone_off)XIC(p11r30_permissive_run)XIC(p11_di_burner_auto)OTE(p11r30_request_heat);
					N: [XIC(p11r30_pb_manual) ,XIC(p11r30_request_manual) ]XIO(p11r30_pb_auto)XIC(p11r30_permissive_run)OTE(p11r30_request_manual);
					N: LES(p11r30_pid_temp_sp_error,p11r30_temp_deviation_setpoint)ONS(p11r30.oneshot.2)OTL(p11r30_request_deviation_warning);
					N: [XIO(p11r30_request_heat) ,NEQ(p11r30_pid_temp_sp,p11r30_pid_temp_sp_last) ]OTU(p11r30_request_deviation_warning);
					N: LES(p11r30_pid_temp.ERR,p11_param_fast_to_soak)OTL(p11r30_request_soak_control);
					N: GRT(p11r30_pid_temp.ERR,p11_param_soak_to_fast)OTU(p11r30_request_soak_control);
					N: OTE(p11r30.comment.4);
					N: CPT(p11r30_pid_temp_sp_error,ABS(p11r30_pid_temp.ERR))MOV(p11r30_pid_temp_sp,p11r30_pid_temp_sp_last);
					N: OTE(p11r30.comment.5);
					N: XIC(p11r30_request_heat)MOV(p11r30_pid_temp_sp,p11r30_pid_temp.SP);
					N: XIO(p11r30_request_heat)MOV(0,p11r30_pid_temp.SP);
					N: [XIC(p11r20_state.9) ,XIC(p11r20_state.10) ]EQU(p11r30_pid_temp.OUT,100)LES(p11r30_pid_temp.ERR,3.0)OTE(p11r30_request_PID_shot);
					N: [XIC(p11r20_state.31) ,XIC(p11r20_state.13) ,XIO(p11r20_state.9) XIO(p11r20_state.10) ,XIC(p11r30_request_PID_shot) ,XIO(p11r30_request_heat_last) ]OTE(p11r30_pid_temp.SWM);
					N: [XIO(p11r30_request_heat) ,XIO(p11r20_state.9) XIO(p11r20_state.10) ]MOV(0.0,p11r30_pid_temp.SO);
					N: XIC(p11r20_state.12)MOV(100.0,p11r30_pid_temp.SO);
					N: XIC(p11r20_state.31)MOV(p11r30_cv_man_sp,p11r30_pid_temp.SO);
					N: XIC(p11r30_request_PID_shot)MOV(50,p11r30_pid_temp.SO);
					N: [MOV(0,p11r30_pid_temp.MINCV) MOV(100,p11r30_pid_temp.MAXCV) ,MOV(0,p11r30_pid_temp.MINI) MOV(10000,p11r30_pid_temp.MAXI) ,MOV(p11r30_pid_temp.MINI,p11r30_pid_temp.MINS) MOV(1000,p11r30_pid_temp.MAXS) ][OTE(p11r30_pid_temp.NOZC) ,XIC(AFI) OTE(p11r30_pid_temp.CA) ,XIC(AFI) OTE(p11r30_pid_temp.PE) ,OTE(p11r30_pid_temp.NOBC) ];
					N: LES(p11r30_pid_temp.UPD,0.01)MOV(0.01,p11r30_pid_temp.UPD);
					N: [MOV(p11_param_pid1_kp,p11r30_pid_temp.KP) MOV(p11_param_pid1_ki,p11r30_pid_temp.KI) ,MOV(p11_param_pid1_kd,p11r30_pid_temp.KD) MOV(p11_param_pid1_ff,p11r30_pid_temp.BIAS) ];
					N: XIC(p11r30_request_soak_control)[MOV(p11_param_pid2_kp,p11r30_pid_temp.KP) MOV(p11_param_pid2_ki,p11r30_pid_temp.KI) ,MOV(p11_param_pid2_kd,p11r30_pid_temp.KD) MOV(p11_param_pid2_ff,p11r30_pid_temp.BIAS) ];
					N: MOV(p11r30_pid_temp.BIAS,p11r30_pid_temp.BIAS)PID(p11r30_pid_temp,p11r30_pid_temp_pv,0,p11r16_pid_temp_cv,0,0,0);
					N: OTE(p11r30.comment.6);
					N: XIC(p11r30_request_heat)OTE(p11_do_enable_burner);
					N: [XIC(p11_di_flame_failure) ,XIC(p11_do_rst_flame) ]XIC(p01r09_pb_global_reset)OTE(p11_do_rst_flame);
					N: MOV(p11r30_pid_temp.OUT,p11_ao_cv);
					N: OTE(p11r30.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r30.fault,p11r30.fault_ack);
					N: GEQ(p11r30_pid_temp.PV,p11_param_tc01_hl)[TON(p11r30_timer_fault[0],?,?) ,XIC(p11r30_timer_fault[0].DN) OTL(p11r30.fault.0) ];
					N: CMP(p11r30_pid_temp.PV<(p11_param_tc01_hl-5))OTE(p11r16_temp_ok);
					N: XIC(p11r30.fault_ack.0)XIC(p11r16_temp_ok)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.0) ,OTU(p11r30.fault_ack.0) ];
					N: XIO(p11_di_high_limit_temp_ok)[TON(p11r30_timer_fault[1],?,?) ,XIC(p11r30_timer_fault[1].DN) OTL(p11r30.fault.1) ];
					N: XIC(p11r30.fault_ack.1)XIC(p11_di_high_limit_temp_ok)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.1) ,OTU(p11r30.fault_ack.1) ];
					N: XIC(p11_di_tc01_bo)XIC(p11_di_tc02_bo)[TON(p11r30_timer_fault[2],?,?) ,XIC(p11r30_timer_fault[2].DN) OTL(p11r30.fault.2) ];
					N: XIC(p11r30.fault_ack.2)[XIO(p11_di_tc01_bo) ,XIO(p11_di_tc02_bo) ]XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.2) ,OTU(p11r30.fault_ack.2) ];
					N: XIC(FAULT)[TON(p11r30_timer_fault[3],?,?) ,XIC(p11r30_timer_fault[3].DN) OTL(p11r30.fault.3) ];
					N: XIC(p11r30.fault_ack.3)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.3) ,OTU(p11r30.fault_ack.3) ];
					N: [GEQ(p11_ai_lfl,p11_param_lfl_hhl) ,XIC(p11_di_sp1) ][TON(p11r30_timer_fault[4],?,?) ,XIC(p11r30_timer_fault[4].DN) OTL(p11r30.fault.4) ];
					N: XIC(p11r30.fault_ack.4)CMP(p11_ai_lfl<(p11_param_lfl_hhl-5))XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.4) ,OTU(p11r30.fault_ack.4) ];
					N: XIC(p11_di_flame_failure)[TON(p11r30_timer_fault[5],?,?) ,XIC(p11r30_timer_fault[5].DN) OTL(p11r30.fault.5) ];
					N: XIC(p11r30.fault_ack.5)XIO(p11_di_flame_failure)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.5) ,OTU(p11r30.fault_ack.5) ];
					N: XIC(p11r20_safeties_ok)XIC(p11r30_request_heat_last)XIC(p11_di_burner_auto)XIO(p11_di_burner_safeties_ok)[TON(p11r30_timer_fault[6],?,?) ,XIC(p11r30_timer_fault[6].DN) OTL(p11r30.fault.6) ];
					N: XIC(p11r30.fault_ack.6)[XIC(p11_di_burner_safeties_ok) ,XIO(p11r30_request_heat) ]XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.6) ,OTU(p11r30.fault_ack.6) ];
					N: XIC(p11r20_safeties_ok)XIC(p11r30_request_heat_last)XIC(p11_di_burner_auto)XIC(p11_di_recirc.running_fwd)XIO(p11_di_recirc_flow_ok)[TON(p11r30_timer_fault[7],?,?) ,XIC(p11r30_timer_fault[7].DN) OTL(p11r30.fault.7) ];
					N: XIC(p11r30.fault_ack.7)[XIC(p11_di_recirc.running_fwd) XIC(p11_di_recirc_flow_ok) ,XIO(p11r30_request_heat) ]XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.7) ,OTU(p11r30.fault_ack.7) ];
					N: XIC(p11r20_safeties_ok)XIC(p11r30_request_heat_last)XIC(p11_di_burner_auto)XIC(p11_di_exh.running_fwd)XIO(p11_di_exh_flow_ok)[TON(p11r30_timer_fault[8],?,?) ,XIC(p11r30_timer_fault[8].DN) OTL(p11r30.fault.8) ];
					N: XIC(p11r30.fault_ack.8)[XIC(p11_di_exh.running_fwd) XIC(p11_di_exh_flow_ok) ,XIO(p11r30_request_heat) ]XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.8) ,OTU(p11r30.fault_ack.8) ];
					N: XIC(p11_di_burner_auto)XIC(p11_di_door_open)[TON(p11r30_timer_fault[9],?,?) ,XIC(p11r30_timer_fault[9].DN) OTL(p11r30.fault.9) ];
					N: XIC(p11r30.fault_ack.9)[XIO(p11_di_door_open) ,XIO(p11_di_burner_auto) ]XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.9) ,OTU(p11r30.fault_ack.9) ];
					N: XIO(p11_do_enable_burner)XIC(p11_di_flame_on)[TON(p11r30_timer_fault[10],?,?) ,XIC(p11r30_timer_fault[10].DN) OTL(p11r30.fault.10) ];
					N: XIC(p11r30.fault_ack.10)XIO(p11_di_flame_on)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.10) ,OTU(p11r30.fault_ack.10) ];
					N: XIC(p11r30_request_heat_last)XIO(p23_di_supply_speed_ok)[TON(p11r30_timer_fault[11],?,?) ,XIC(p11r30_timer_fault[11].DN) OTL(p11r30.fault.11) ];
					N: XIC(p11r30.fault_ack.11)XIO(p11r30_request_heat)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.11) ,OTU(p11r30.fault_ack.11) ];
					N: XIC(p11r30_request_heat_last)XIO(p23_di_exhaust_speed_ok)[TON(p11r30_timer_fault[12],?,?) ,XIC(p11r30_timer_fault[12].DN) OTL(p11r30.fault.12) ];
					N: XIC(p11r30.fault_ack.12)XIO(p11r30_request_heat)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.12) ,OTU(p11r30.fault_ack.12) ];
					N: XIC(FAULT)[TON(p11r30_timer_fault[13],?,?) ,XIC(p11r30_timer_fault[13].DN) OTU(p11r30.fault.13) ];
					N: XIC(p11r30.fault_ack.13)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.13) ,OTU(p11r30.fault_ack.13) ];
					N: XIC(FAULT)[TON(p11r30_timer_fault[14],?,?) ,XIC(p11r30_timer_fault[14].DN) OTU(p11r30.fault.14) ];
					N: XIC(p11r30.fault_ack.14)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.14) ,OTU(p11r30.fault_ack.14) ];
					N: XIC(FAULT)[TON(p11r30_timer_fault[15],?,?) ,XIC(p11r30_timer_fault[15].DN) OTU(p11r30.fault.15) ];
					N: XIC(p11r30.fault_ack.15)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p11r30.fault.15) ,OTU(p11r30.fault_ack.15) ];
					N: NEQ(p11r30.fault,p11r30.fault_ack)OTE(p11r30.unack_fault);
					N: OTE(p11r30.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r30.warning,p11r30.warning_ack);
					N: XIC(p11r30_request_deviation_warning)GRT(p11r30_pid_temp_sp_error,p11_param_tc01_dev)[TON(p11r30_timer_warning[0],?,?) ,XIC(p11r30_timer_warning[0].DN) OTL(p11r30.warning.0) ];
					N: XIC(p11r30.warning_ack.0)[CMP(p11r30_pid_temp_sp_error+2<p11_param_tc01_dev) ,XIO(p11r30_request_deviation_warning) ][OTU(p11r30.warning.0) ,OTU(p11r30.warning_ack.0) ];
					N: XIC(p11_di_tc01_bo)[TON(p11r30_timer_warning[1],?,?) ,XIC(p11r30_timer_warning[1].DN) OTL(p11r30.warning.1) ];
					N: XIC(p11r30.warning_ack.1)XIO(p11_di_tc01_bo)[OTU(p11r30.warning.1) ,OTU(p11r30.warning_ack.1) ];
					N: XIC(p11_di_tc02_bo)[TON(p11r30_timer_warning[2],?,?) ,XIC(p11r30_timer_warning[2].DN) OTL(p11r30.warning.2) ];
					N: XIC(p11r30.warning_ack.2)XIO(p11_di_tc02_bo)[OTU(p11r30.warning.2) ,OTU(p11r30.warning_ack.2) ];
					N: XIC(p11r30_request_manual)[TON(p11r30_timer_warning[3],?,?) ,XIC(p11r30_timer_warning[3].DN) OTL(p11r30.warning.3) ];
					N: XIC(p11r30.warning_ack.3)XIO(p11r30_request_manual)[OTU(p11r30.warning.3) ,OTU(p11r30.warning_ack.3) ];
					N: GEQ(p11_ai_lfl,p11_param_lfl_hl)[TON(p11r30_timer_warning[4],?,?) ,XIC(p11r30_timer_warning[4].DN) OTL(p11r30.warning.4) ];
					N: XIC(p11r30.warning_ack.4)CMP(p11_ai_lfl<(p11_param_lfl_hl-5))[OTU(p11r30.warning.4) ,OTU(p11r30.warning_ack.4) ];
					N: XIC(p11r30_pb_zone_on)XIO(p11_di_burner_auto)[TON(p11r30_timer_warning[5],?,?) ,XIC(p11r30_timer_warning[5].DN) OTL(p11r30.warning.5) ];
					N: XIC(p11r30.warning_ack.5)XIC(p11_di_burner_auto)[OTU(p11r30.warning.5) ,OTU(p11r30.warning_ack.5) ];
					N: XIO(p11_di_fresh_air_clean)[TON(p11r30_timer_warning[6],?,?) ,XIC(p11r30_timer_warning[6].DN) OTL(p11r30.warning.6) ];
					N: XIC(p11r30.warning_ack.6)XIC(p11_di_fresh_air_clean)[OTU(p11r30.warning.6) ,OTU(p11r30.warning_ack.6) ];
					N: XIO(p11_di_zone_air_clean)[TON(p11r30_timer_warning[7],?,?) ,XIC(p11r30_timer_warning[7].DN) OTL(p11r30.warning.7) ];
					N: XIC(p11r30.warning_ack.7)XIC(p11_di_zone_air_clean)[OTU(p11r30.warning.7) ,OTU(p11r30.warning_ack.7) ];
					N: XIC(AFI)XIO(p11_di_sp00)[TON(p11r30_timer_warning[8],?,?) ,XIC(p11r30_timer_warning[8].DN) OTL(p11r30.warning.8) ];
					N: XIC(p11r30.warning_ack.8)[XIC(p11_di_sp00) ,XIO(AFI) ][OTU(p11r30.warning.8) ,OTU(p11r30.warning_ack.8) ];
					N: NEQ(p11r30.warning,p11r30.warning_ack)OTE(p11r30.unack_warning);
					N: XIO(p11r30_request_heat_last)OTU(p11r20_safeties_ok);
					N: XIC(p11r30_request_heat)OTE(p11r30_request_heat_last);
					N: RET();
			END_ROUTINE

			ROUTINE R31_Exhaust_VFD 
					N: SBR()OTE(p11r31.comment.0);
					N: OTE(p11r31.comment.1);
					N: OTE(p11r31.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_1[4].4) ,XIC(p11r20_state.4) ONS(p11r31.oneshot.0) ]OTE(p11r31_pb_start);
					N: [XIC(p02_dint_from_hmi.zone_1[4].5) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p11r02_shutdown_temp) [ONS(p11r31.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p11r31_pb_stop);
					N: LEQ(p11_ai_exh_rpm,p01_param_fan_zero_speed)OTE(p11r31_vfd_stopped);
					N: OTE(p11r31.comment.3);
					N: XIO(p01r02.fault.2)XIO(p11r32.warning.3)EQU(p11r31.fault,0)OTE(p11r31_run_permissive);
					N: [XIC(p11r31_pb_start) ,XIC(p11r31_request_auto_run) ]XIO(p11r31_pb_stop)XIC(p11r31_run_permissive)OTE(p11r31_request_auto_run);
					N: OTE(p11r31.comment.4);
					N: OTE(p11r31.comment.5);
					N: XIC(p11r31_request_auto_run)OTE(p11_do_exh.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p11_do_exh.fault_reset);
					N: OTE(p11r31.comment.6);
					N: XIC(p11r31_request_auto_run)MOV(p01_recipe_active.zone_1.exhaust_sp,p11_ao_exhaust_selected_speed);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_exh_sp,p11_ao_exhaust_selected_speed);
					N: XIO(p11r31_request_auto_run)MOV(0,p11_ao_exhaust_selected_speed);
					N: OTE(p11r31.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r31.fault,p11r31.fault_ack);
					N: XIC(p11_di_exh.faulted)[TON(p11r31_timer_fault[0],?,?) ,XIC(p11r31_timer_fault[0].DN) OTL(p11r31.fault.0) ];
					N: XIC(p11r31.fault_ack.0)XIO(p11_di_exh.faulted)XIC(p01r09_pb_global_reset)[OTU(p11r31.fault.0) ,OTU(p11r31.fault_ack.0) ];
					N: XIO(p11_di_exh_fan_mtr_ts)[TON(p11r31_timer_fault[1],?,?) ,XIC(p11r31_timer_fault[1].DN) OTL(p11r31.fault.1) ];
					N: XIC(p11r31.fault_ack.1)XIC(p11_di_exh_fan_mtr_ts)XIC(p01r09_pb_global_reset)[OTU(p11r31.fault.1) ,OTU(p11r31.fault_ack.1) ];
					N: XIO(p11_di_exh.ready)[TON(p11r31_timer_fault[2],?,?) ,XIC(p11r31_timer_fault[2].DN) OTL(p11r31.fault.2) ];
					N: XIC(p11r31.fault_ack.2)XIC(p11_di_exh.ready)XIC(p01r09_pb_global_reset)[OTU(p11r31.fault.2) ,OTU(p11r31.fault_ack.2) ];
					N: XIC(p11_di_exh.ready)XIO(p11_di_exh.ctrl_from_net)[TON(p11r31_timer_fault[3],?,?) ,XIC(p11r31_timer_fault[3].DN) OTL(p11r31.fault.3) ];
					N: XIC(p11r31.fault_ack.3)[XIO(p11_di_exh.ready) ,XIC(p11_di_exh.ctrl_from_net) ]XIC(p01r09_pb_global_reset)[OTU(p11r31.fault.3) ,OTU(p11r31.fault_ack.3) ];
					N: NEQ(p11r31.fault,p11r31.fault_ack)OTE(p11r31.unack_fault);
					N: OTE(p11r31.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p11r31.warning,p11r31.warning_ack);
					N: XIO(p11r31_request_auto_run)XIO(p11r02_shutdown_temp)[TON(p11r31_timer_warning[0],?,?) ,XIC(p11r31_timer_warning[0].DN) OTL(p11r31.warning.0) ];
					N: XIC(p11r31.warning_ack.0)[XIC(p11r02_shutdown_temp) ,XIC(p11r31_request_auto_run) ][OTU(p11r31.warning.0) ,OTU(p11r31.warning_ack.0) ];
					N: [XIC(p11_di_exh.running_fwd) XIO(p11_di_exh_flow_ok) ,XIO(p11_di_exh.running_fwd) XIC(p11_di_exh_flow_ok) ]XIC(p11r31_request_auto_run)[TON(p11r31_timer_warning[1],?,?) ,XIC(p11r31_timer_warning[1].DN) OTL(p11r31.warning.1) ];
					N: [XIC(p11_di_exh.running_fwd) XIO(p11_di_exh_flow_ok) ,XIO(p11_di_exh.running_fwd) XIC(p11_di_exh_flow_ok) ][TON(p11r31_timer_warning[1],?,?) ,XIC(p11r31_timer_warning[1].DN) OTL(p11r31.warning.1) ];
					N: XIC(p11r31.warning_ack.1)[XIC(p11_di_exh.running_fwd) XIC(p11_di_exh_flow_ok) ,XIO(p11_di_exh.running_fwd) XIO(p11_di_exh_flow_ok) ][OTU(p11r31.warning.1) ,OTU(p11r31.warning_ack.1) ];
					N: XIC(p11_di_exh.warning)[TON(p11r31_timer_warning[2],?,?) ,XIC(p11r31_timer_warning[2].DN) OTL(p11r31.warning.2) ];
					N: XIC(p11r31.warning_ack.2)XIO(p11_di_exh.warning)[OTU(p11r31.warning.2) ,OTU(p11r31.warning_ack.2) ];
					N: XIC(p11_di_exh.ready)XIO(p11_di_exh.ctrl_from_net)[TON(p11r31_timer_warning[3],?,?) ,XIC(p11r31_timer_warning[3].DN) OTL(p11r31.warning.3) ];
					N: XIC(p11r31.warning_ack.3)[XIC(p11_di_exh.ctrl_from_net) ,XIO(p11_di_exh.ready) ][OTU(p11r31.warning.3) ,OTU(p11r31.warning_ack.3) ];
					N: NEQ(p11r31.warning,p11r31.warning_ack)OTE(p11r31.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R32_Recirc_VFD 
					N: SBR()OTE(p11r32.comment.0);
					N: OTE(p11r32.comment.1);
					N: OTE(p11r32.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_1[4].8) ,XIC(p11r20_state.3) ONS(p11r32.oneshot.0) ]OTE(p11r32_pb_start);
					N: [XIC(p02_dint_from_hmi.zone_1[4].7) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p11r02_shutdown_temp) [ONS(p11r32.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p11r32_pb_stop);
					N: LEQ(p11_ai_recirc_rpm,p01_param_fan_zero_speed)OTE(p11r32_vfd_stopped);
					N: OTE(p11r32.comment.3);
					N: XIO(p01r02.fault.1)XIO(p11r31.warning.3)EQU(p11r32.fault,0)OTE(p11r32_run_permissive);
					N: [XIC(p11r32_pb_start) ,XIC(p11r32_request_auto_run) ]XIO(p11r32_pb_stop)XIC(p11r32_run_permissive)OTE(p11r32_request_auto_run);
					N: OTE(p11r32.comment.5);
					N: XIC(p11r32_request_auto_run)OTE(p11_do_recirc.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p11_do_recirc.fault_reset);
					N: OTE(p11r32.comment.4);
					N: XIC(p11r32_request_auto_run)MOV(p01_recipe_active.zone_1.recirc_sp,p11_ao_recirc_selected_speed);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_recirc_sp,p11_ao_recirc_selected_speed);
					N: XIO(p11r32_request_auto_run)MOV(0,p11_ao_recirc_selected_speed);
					N: OTE(p11r32.comment.29);
					N: XIC(p01r09_pb_global_reset)MOV(p11r32.fault,p11r32.fault_ack);
					N: XIC(p11_di_recirc.faulted)[TON(p11r32_timer_fault[0],?,?) ,XIC(p11r32_timer_fault[0].DN) OTL(p11r32.fault.0) ];
					N: XIC(p11r32.fault_ack.0)XIO(p11_di_recirc.faulted)XIC(p01r09_pb_global_reset)[OTU(p11r32.fault.0) ,OTU(p11r32.fault_ack.0) ];
					N: XIO(p11_di_recirc_fan_mtr_ts)[TON(p11r32_timer_fault[1],?,?) ,XIC(p11r32_timer_fault[1].DN) OTL(p11r32.fault.1) ];
					N: XIC(p11r32.fault_ack.1)XIC(p11_di_recirc_fan_mtr_ts)XIC(p01r09_pb_global_reset)[OTU(p11r32.fault.1) ,OTU(p11r32.fault_ack.1) ];
					N: XIO(p11_di_recirc.ready)[TON(p11r32_timer_fault[2],?,?) ,XIC(p11r32_timer_fault[2].DN) OTL(p11r32.fault.2) ];
					N: XIC(p11r32.fault_ack.2)XIC(p11_di_recirc.ready)XIC(p01r09_pb_global_reset)[OTU(p11r32.fault.2) ,OTU(p11r32.fault_ack.2) ];
					N: XIC(p11_di_recirc.ready)XIO(p11_di_recirc.ctrl_from_net)[TON(p11r32_timer_fault[3],?,?) ,XIC(p11r32_timer_fault[3].DN) OTL(p11r32.fault.3) ];
					N: XIC(p11r32.fault_ack.3)[XIO(p11_di_recirc.ready) ,XIC(p11_di_recirc.ctrl_from_net) ]XIC(p01r09_pb_global_reset)[OTU(p11r32.fault.3) ,OTU(p11r32.fault_ack.3) ];
					N: NEQ(p11r32.fault,p11r32.fault_ack)OTE(p11r32.unack_fault);
					N: OTE(p11r32.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p11r32.warning,p11r32.warning_ack);
					N: XIO(p11r32_request_auto_run)XIO(p11r02_shutdown_temp)[TON(p11r32_timer_warning[0],?,?) ,XIC(p11r32_timer_warning[0].DN) OTL(p11r32.warning.0) ];
					N: XIC(p11r32.warning_ack.0)[XIC(p11r02_shutdown_temp) ,XIC(p11r32_request_auto_run) ][OTU(p11r32.warning.0) ,OTU(p11r32.warning_ack.0) ];
					N: [XIC(p11_di_recirc.running_fwd) XIO(p11_di_recirc_flow_ok) ,XIO(p11_di_recirc.running_fwd) XIC(p11_di_recirc_flow_ok) ][TON(p11r32_timer_warning[1],?,?) ,XIC(p11r32_timer_warning[1].DN) OTL(p11r32.warning.1) ];
					N: XIC(p11r32.warning_ack.1)[XIC(p11_di_recirc.running_fwd) XIC(p11_di_recirc_flow_ok) ,XIO(p11_di_recirc.running_fwd) XIO(p11_di_recirc_flow_ok) ][OTU(p11r32.warning.1) ,OTU(p11r32.warning_ack.1) ];
					N: XIC(p11_di_recirc.warning)[TON(p11r32_timer_warning[2],?,?) ,XIC(p11r32_timer_warning[2].DN) OTL(p11r32.warning.2) ];
					N: XIC(p11r32.warning_ack.2)XIO(p11_di_recirc.warning)[OTU(p11r32.warning.2) ,OTU(p11r32.warning_ack.2) ];
					N: XIC(p11_di_recirc.ready)XIO(p11_di_recirc.ctrl_from_net)[TON(p11r32_timer_warning[3],?,?) ,XIC(p11r32_timer_warning[3].DN) OTL(p11r32.warning.3) ];
					N: XIC(p11r32.warning_ack.3)[XIC(p11_di_recirc.ctrl_from_net) ,XIO(p11_di_recirc.ready) ][OTU(p11r32.warning.3) ,OTU(p11r32.warning_ack.3) ];
					N: OTE(p11r32.comment.31);
					N: NEQ(p11r32.warning,p11r32.warning_ack)OTE(p11r32.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P12_Zone_2 (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p12r01.comment.0);
					N: OTE(p12r01.comment.1);
					N: OTE(p12r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Parameters,0);
					N: JSR(R20_Temp_Sequence,0);
					N: JSR(R30_Temperature_Control,0);
					N: JSR(R31_Exhaust_VFD,0);
					N: JSR(R32_Recirc_VFD,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p12r02.comment.0);
					N: OTE(p12r02.comment.1);
					N: OTE(p12r02.comment.2);
					N: NEQ(p12_dint_to_hmi[0],0)OTE(p12r02_fault_exists);
					N: NEQ(p12_dint_to_hmi[2],0)OTE(p12r02_warning_exists);
					N: OTE(p12r02.comment.3);
					N: [XIC(p12r02.unack_fault) ,XIC(p12r03.unack_fault) ,XIC(p12r04.unack_fault) ,XIC(p12r05.unack_fault) ,XIC(p12r06.unack_fault) ,XIC(p12r07.unack_fault) ,XIC(p12r08.unack_fault) ,XIC(p12r09.unack_fault) ,XIC(p12r10.unack_fault) ,XIC(p12r20.unack_fault) ,XIC(p12r30.unack_fault) ,XIC(p12r31.unack_fault) ,XIC(p12r32.unack_fault) ]OTE(p12r02_unack_fault);
					N: [XIC(p12r02.unack_warning) ,XIC(p12r03.unack_warning) ,XIC(p12r04.unack_warning) ,XIC(p12r05.unack_warning) ,XIC(p12r06.unack_warning) ,XIC(p12r07.unack_warning) ,XIC(p12r08.unack_warning) ,XIC(p12r09.unack_warning) ,XIC(p12r10.unack_warning) ,XIC(p12r20.unack_warning) ,XIC(p12r30.unack_warning) ,XIC(p12r31.unack_warning) ,XIC(p12r32.unack_warning) ]OTE(p12r02_unack_warning);
					N: OTE(p12r02.comment.4);
					N: LES(p12_ai_tc01,p12_param_shutdown_temp)LES(p12_ai_tc02,p12_param_shutdown_temp)XIO(p12r30.warning.1)XIO(p12r30.warning.2)OTE(p12r02_safe_temp);
					N: XIC(p12r02_safe_temp)[TON(p12r02_timer_safe_temp[0],?,?) ,XIC(p12r02_timer_safe_temp[0].DN) OTL(p12r02_shutdown_temp) ];
					N: [XIO(p12r30.warning.1) GRT(p12_ai_tc01,p01_param_temp_limit) ,XIO(p12r30.warning.2) GRT(p12_ai_tc02,p12_param_shutdown_temp) ]OTE(p12r02_not_safe_temp);
					N: XIC(p12r02_not_safe_temp)[TON(p12r02_timer_safe_temp[1],?,?) ,XIC(p12r02_timer_safe_temp[1].DN) OTU(p12r02_shutdown_temp) ];
					N: XIC(p12r30_pb_zone_off)OTU(p12r02_shutdown_temp);
					N: OTE(p12r02.comment.5);
					N: OTE(p12r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r02.fault,p12r02.fault_ack);
					N: XIC(FAULT)[TON(p12r02_timer_fault[0],?,?) ,XIC(p12r02_timer_fault[0].DN) OTL(p12r02.fault.0) ];
					N: XIC(p12r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r02.fault.0) ,OTU(p12r02.fault_ack.0) ];
					N: NEQ(p12r02.fault,p12r02.fault_ack)OTE(p12r02.unack_fault);
					N: OTE(p12r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r02.warning,p12r02.warning_ack);
					N: LES(p12_ai_prs,p12_param_zone_pressure)[TON(p12r02_timer_warning[0],?,?) ,XIC(p12r02_timer_warning[0].DN) OTL(p12r02.warning.0) ];
					N: XIC(p12r02.warning_ack.0)CMP(p12_ai_prs>(p12_param_zone_pressure+0.002))[OTU(p12r02.warning.0) ,OTU(p12r02.warning_ack.0) ];
					N: NEQ(p12r02.warning,p12r02.warning_ack)OTE(p12r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p12r03.comment.0);
					N: OTE(p12r03.comment.1);
					N: OTE(p12r03.comment.2);
					N: OTE(p12r03.comment.3);
					N: [XIC(Local:4:I.Data.8) OTE(p12_di_burner_auto) ,XIC(Local:4:I.Data.9) OTE(p12_di_high_limit_temp_ok) ,XIC(Local:4:I.Data.10) OTE(p12_di_burner_safeties_ok) ,XIC(Local:4:I.Data.11) OTE(p12_di_recirc_flow_ok) ];
					N: [XIC(Local:4:I.Data.12) OTE(p12_di_exh_flow_ok) ,XIC(Local:4:I.Data.13) OTE(p12_di_flame_failure) ,XIC(Local:4:I.Data.14) OTE(p12_di_flame_on) ,XIC(p00_io_oven:2:I.Ch2OverrangeAlarm) OTE(p12_di_tc01_bo) ,XIC(p00_io_oven:2:I.Ch3OverrangeAlarm) OTE(p12_di_tc02_bo) ];
					N: [XIC(p00_io_prc:1:I.3) OTE(p12_di_recirc_fan_mtr_ts) ,XIC(p00_io_prc:1:I.4) OTE(p12_di_exh_fan_mtr_ts) ];
					N: [XIC(p00_io_oven:3:I.8) OTE(p12_di_sp00) ,XIC(p00_io_oven:3:I.9) OTE(p12_di_zone_air_clean) ,XIC(p00_io_oven:3:I.10) OTE(p12_di_fresh_air_clean) ,XIC(p00_io_oven:3:I.11) OTE(p12_di_door_open) ];
					N: [XIC(p00_io_oven:3:I.12) OTE(p12_di_sp0) ,XIC(p00_io_oven:3:I.13) OTE(p12_di_sp1) ,XIC(p00_io_oven:3:I.14) OTE(p12_di_sp2) ,XIC(p00_io_oven:3:I.15) OTE(p12_di_sp3) ];
					N: [XIC(p00_vfd_z2_exhaust:I.Data[0].0) OTE(p12_di_exh.faulted) ,XIC(p00_vfd_z2_exhaust:I.Data[0].1) OTE(p12_di_exh.warning) ,XIC(p00_vfd_z2_exhaust:I.Data[0].2) OTE(p12_di_exh.running_fwd) ,XIC(p00_vfd_z2_exhaust:I.Data[0].3) OTE(p12_di_exh.running_rev) ];
					N: [XIC(p00_vfd_z2_exhaust:I.Data[0].4) OTE(p12_di_exh.ready) ,XIC(p00_vfd_z2_exhaust:I.Data[0].5) OTE(p12_di_exh.ctrl_from_net) ,XIC(p00_vfd_z2_exhaust:I.Data[0].6) OTE(p12_di_exh.ref_from_net) ,XIC(p00_vfd_z2_exhaust:I.Data[0].7) OTE(p12_di_exh.at_reference) ];
					N: XIC(p01r02.fault.4)MOV(0,p00_vfd_z2_exhaust:I.Data[0]);
					N: [XIC(p00_vfd_z2_recirc:I.Data[0].0) OTE(p12_di_recirc.faulted) ,XIC(p00_vfd_z2_recirc:I.Data[0].1) OTE(p12_di_recirc.warning) ,XIC(p00_vfd_z2_recirc:I.Data[0].2) OTE(p12_di_recirc.running_fwd) ,XIC(p00_vfd_z2_recirc:I.Data[0].3) OTE(p12_di_recirc.running_rev) ];
					N: [XIC(p00_vfd_z2_recirc:I.Data[0].4) OTE(p12_di_recirc.ready) ,XIC(p00_vfd_z2_recirc:I.Data[0].5) OTE(p12_di_recirc.ctrl_from_net) ,XIC(p00_vfd_z3_recirc:I.Data[0].6) OTE(p12_di_recirc.ref_from_net) ,XIC(p00_vfd_z2_recirc:I.Data[0].7) OTE(p12_di_recirc.at_reference) ];
					N: XIC(p01r02.fault.3)MOV(0,p00_vfd_z2_recirc:I.Data[0]);
					N: OTE(p12r03.comment.4);
					N: SYS_SCP(p01_sys_scp,p00_io_oven:1:I.Ch2Data,p12_prs_input_min,p12_prs_input_max,p12_prs_output_min,p12_prs_output_max,p12_ai_prs);
					N: SYS_SCP(p01_sys_scp,p00_io_oven:1:I.Ch1Data,p12_lfl_input_min,p12_lfl_input_max,p12_lfl_output_min,p12_lfl_output_max,p12_ai_lfl);
					N: CPT(p12_ai_tc01,p00_io_oven:2:I.Ch2Data*0.1)ADD(p12_ai_tc01,p12_param_tc01z,p12_ai_tc01);
					N: CPT(p12_ai_tc02,p00_io_oven:2:I.Ch3Data*0.1)ADD(p12_ai_tc02,p12_param_tc02z,p12_ai_tc02);
					N: OTE(p12r03.comment.5);
					N: CPT(p12_ai_recirc_rpm,ABS(p00_vfd_z2_recirc:I.Data[1])*1);
					N: CPT(p12_ai_recirc_amps,p00_vfd_z2_recirc:I.Data[2]*0.1);
					N: CPT(p12_ai_recirc_hz_max,p00_vfd_z2_recirc:I.Data[4]*0.1)SYS_SCP(p12r03_hz,p00_vfd_z2_recirc:I.Data[1],0,1750,0,p12_ai_recirc_hz_max,p12_ai_recirc_hz);
					N: CPT(p12_ai_exhaust_rpm,ABS(p00_vfd_z2_exhaust:I.Data[1])*1);
					N: CPT(p12_ai_exhaust_amps,p00_vfd_z2_exhaust:I.Data[2]*0.1);
					N: CPT(p12_ai_exhaust_hz,p00_vfd_z2_exhaust:I.Data[4]*0.1);
					N: CPT(p12_ai_exhaust_hz_max,p00_vfd_z2_exhaust:I.Data[4]*0.1)SYS_SCP(p12r03_hz,p00_vfd_z2_exhaust:I.Data[1],0,1750,0,p12_ai_exhaust_hz_max,p12_ai_exhaust_hz);
					N: OTE(p12r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r03.fault,p12r03.fault_ack);
					N: XIC(FAULT)[TON(p12r03_timer_fault[0],?,?) ,XIC(p12r03_timer_fault[0].DN) OTL(p12r03.fault.0) ];
					N: XIC(p12r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r03.fault.0) ,OTU(p12r03.fault_ack.0) ];
					N: NEQ(p12r03.fault,p12r03.fault_ack)OTE(p12r03.unack_fault);
					N: OTE(p12r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r03.warning,p12r03.warning_ack);
					N: XIC(FAULT)[TON(p12r03_timer_warning[0],?,?) ,XIC(p12r03_timer_warning[0].DN) OTL(p12r03.warning.0) ];
					N: XIO(FAULT)[OTU(p12r03.warning.0) ,OTU(p12r03.warning_ack.0) ];
					N: NEQ(p12r03.warning,p12r03.warning_ack)OTE(p12r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p12r04.comment.0);
					N: OTE(p12r04.comment.1);
					N: OTE(p12r04.comment.2);
					N: OTE(p12r04.comment.3);
					N: [XIC(p12_do_enable_burner) OTE(Local:7:O.Data.2) ,XIC(p12_do_rst_flame) OTE(Local:7:O.Data.3) ];
					N: [XIC(p12_do_exh.forward) OTE(p00_vfd_z2_exhaust:O.Data[0].0) ,XIC(p12_do_exh.reverse) OTE(p00_vfd_z2_exhaust:O.Data[0].1) ,XIC(p12_do_exh.fault_reset) OTE(p00_vfd_z2_exhaust:O.Data[0].2) ,OTE(p00_vfd_z2_exhaust:O.Data[0].6) ,OTE(p00_vfd_z2_exhaust:O.Data[0].5) ];
					N: [XIC(p12_do_recirc.forward) OTE(p00_vfd_z2_recirc:O.Data[0].0) ,XIC(p12_do_recirc.reverse) OTE(p00_vfd_z2_recirc:O.Data[0].1) ,XIC(p12_do_recirc.fault_reset) OTE(p00_vfd_z2_recirc:O.Data[0].2) ,OTE(p00_vfd_z2_recirc:O.Data[0].5) ,OTE(p00_vfd_z2_recirc:O.Data[0].6) ];
					N: OTE(p12r04.comment.4);
					N: SYS_SCP(p01_sys_scp,p12_ao_cv,p12_hc_input_min,p12_hc_input_max,p12_hc_output_min,p12_hc_output_max,p00_io_oven:0:O.Ch1Data);
					N: OTE(p12r04.comment.5);
					N: SYS_SCP(p01_sys_scp,p12_ao_exhaust_selected_speed,p12_exhaust_input_min,p12_exhaust_input_max,p12_exhaust_output_min,p12_exhaust_output_max,p00_vfd_z2_exhaust:O.Data[1]);
					N: SYS_SCP(p01_sys_scp,p12_ao_recirc_selected_speed,p12_recirc_input_min,p12_recirc_input_max,p12_recirc_output_min,p12_recirc_output_max,p00_vfd_z2_recirc:O.Data[1]);
					N: OTE(p12r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r04.fault,p12r04.fault_ack);
					N: XIC(FAULT)[TON(p12r04_timer_fault[0],?,?) ,XIC(p12r04_timer_fault[0].DN) OTL(p12r04.fault.0) ];
					N: XIC(p12r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r04.fault.0) ,OTU(p12r04.fault_ack.0) ];
					N: NEQ(p12r04.fault,p12r04.fault_ack)OTE(p12r04.unack_fault);
					N: OTE(p12r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r04.warning,p12r04.warning_ack);
					N: XIC(FAULT)[TON(p12r04_timer_warning[0],?,?) ,XIC(p12r04_timer_warning[0].DN) OTL(p12r04.warning.0) ];
					N: XIO(FAULT)[OTU(p12r04.warning.0) ,OTU(p12r04.warning_ack.0) ];
					N: NEQ(p12r04.warning,p12r04.warning_ack)OTE(p12r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p12r05.comment.0);
					N: OTE(p12r05.comment.1);
					N: OTE(p12r05.comment.2);
					N: OTE(p12r05.comment.3);
					N: [EQU(p12r30.fault,0) OTE(p12_dint_to_hmi[4].0) ,XIC(p12r30_vfds_ready) OTE(p12_dint_to_hmi[4].1) ,XIC(HMI) OTE(p12_dint_to_hmi[4].2) ,XIC(HMI) OTE(p12_dint_to_hmi[4].3) ];
					N: [XIC(p12r31_request_auto_run) OTE(p12_dint_to_hmi[4].4) ,XIC(p12r31_vfd_stopped) OTE(p12_dint_to_hmi[4].5) ,XIC(p12r31_request_auto_stop) OTE(p12_dint_to_hmi[4].6) ,XIC(HMI) OTE(p12_dint_to_hmi[4].7) ];
					N: [XIC(p12r32_request_auto_run) OTE(p12_dint_to_hmi[4].8) ,XIO(p12r32_request_auto_run) OTE(p12_dint_to_hmi[4].9) ,XIC(p12r32_request_auto_stop) OTE(p12_dint_to_hmi[4].10) ,XIC(HMI) OTE(p12_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p12_dint_to_hmi[4].12) ,XIC(HMI) OTE(p12_dint_to_hmi[4].13) ,XIC(HMI) OTE(p12_dint_to_hmi[4].14) ,XIC(HMI) OTE(p12_dint_to_hmi[4].15) ];
					N: [XIC(p12r30_request_heat) OTE(p12_dint_to_hmi[4].16) ,XIO(p12r30_request_heat) OTE(p12_dint_to_hmi[4].17) ,XIC(p12r30_request_manual) OTE(p12_dint_to_hmi[4].18) ,XIO(p12r30_request_manual) OTE(p12_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p12_dint_to_hmi[4].20) ,XIC(HMI) OTE(p12_dint_to_hmi[4].21) ,XIC(HMI) OTE(p12_dint_to_hmi[4].22) ,XIC(HMI) OTE(p12_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p12_dint_to_hmi[4].24) ,XIC(HMI) OTE(p12_dint_to_hmi[4].25) ,XIC(HMI) OTE(p12_dint_to_hmi[4].26) ,XIC(HMI) OTE(p12_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p12_dint_to_hmi[4].28) ,XIC(HMI) OTE(p12_dint_to_hmi[4].29) ,XIC(HMI) OTE(p12_dint_to_hmi[4].30) ,XIC(HMI) OTE(p12_dint_to_hmi[4].31) ];
					N: [XIC(p12_di_burner_auto) OTE(p12_dint_to_hmi[5].0) ,XIC(p12_di_burner_safeties_ok) OTE(p12_dint_to_hmi[5].1) ,XIC(p12_di_zone_air_clean) OTE(p12_dint_to_hmi[5].2) ,XIC(p12_di_sp00) OTE(p12_dint_to_hmi[5].3) ];
					N: [XIC(p12_di_door_open) OTE(p12_dint_to_hmi[5].4) ,XIC(p12_di_exh_fan_mtr_ts) OTE(p12_dint_to_hmi[5].5) ,XIC(p12_di_exh_flow_ok) OTE(p12_dint_to_hmi[5].6) ,XIO(p12_di_flame_failure) OTE(p12_dint_to_hmi[5].7) ];
					N: [XIC(p12_di_flame_on) OTE(p12_dint_to_hmi[5].8) ,XIC(p12_di_high_limit_temp_ok) OTE(p12_dint_to_hmi[5].9) ,XIC(p12_di_recirc_fan_mtr_ts) OTE(p12_dint_to_hmi[5].10) ,XIC(p12_di_recirc_flow_ok) OTE(p12_dint_to_hmi[5].11) ];
					N: [XIC(HMI) OTE(p12_dint_to_hmi[5].12) ,XIC(p12_di_fresh_air_clean) OTE(p12_dint_to_hmi[5].13) ,XIC(p12_di_tc01_bo) OTE(p12_dint_to_hmi[5].14) ,XIC(p12_di_tc02_bo) OTE(p12_dint_to_hmi[5].15) ];
					N: [[XIC(p12_di_exh.running_fwd) ,XIC(p12_di_exh.running_rev) ] OTE(p12_dint_to_hmi[5].16) ,[XIC(p12_di_exh.running_fwd) ,XIC(p12_di_exh.running_rev) ] OTE(p12_dint_to_hmi[5].17) ,XIC(p12_di_tc01_bo) OTE(p12_dint_to_hmi[5].18) ,XIC(p12_di_tc02_bo) OTE(p12_dint_to_hmi[5].19) ];
					N: [XIC(p12_di_recirc.running_fwd) OTE(p12_dint_to_hmi[5].24) ,XIC(p12_di_exh.running_fwd) OTE(p12_dint_to_hmi[5].25) ,XIC(p12_di_tc01_bo) OTE(p12_dint_to_hmi[5].26) ,XIC(p12_di_tc02_bo) OTE(p12_dint_to_hmi[5].27) ];
					N: [XIC(p12_di_exh.faulted) OTE(p12_dint_to_hmi[6].0) ,XIC(p12_di_exh.warning) OTE(p12_dint_to_hmi[6].1) ,XIC(p12_di_exh.running_fwd) OTE(p12_dint_to_hmi[6].2) ,XIC(p12_di_exh.running_rev) OTE(p12_dint_to_hmi[6].3) ];
					N: [XIC(p12_di_exh.ready) OTE(p12_dint_to_hmi[6].4) ,XIC(p12_di_exh.ctrl_from_net) OTE(p12_dint_to_hmi[6].5) ,XIC(p12_di_exh.ref_from_net) OTE(p12_dint_to_hmi[6].6) ,XIC(p12_di_exh.at_reference) OTE(p12_dint_to_hmi[6].7) ];
					N: [XIC(p12_di_recirc.faulted) OTE(p12_dint_to_hmi[6].8) ,XIC(p12_di_recirc.warning) OTE(p12_dint_to_hmi[6].9) ,XIC(p12_di_recirc.running_fwd) OTE(p12_dint_to_hmi[6].10) ,XIC(p12_di_recirc.running_rev) OTE(p12_dint_to_hmi[6].11) ];
					N: [XIC(p12_di_recirc.ready) OTE(p12_dint_to_hmi[6].12) ,XIC(p12_di_recirc.ctrl_from_net) OTE(p12_dint_to_hmi[6].13) ,XIC(p12_di_recirc.ref_from_net) OTE(p12_dint_to_hmi[6].14) ,XIC(p12_di_recirc.at_reference) OTE(p12_dint_to_hmi[6].15) ];
					N: OTE(p12r05.comment.4);
					N: MOV(0,p12_dint_to_hmi[7])MOV(p12r20_status,p12_dint_to_hmi[8]);
					N: MOV(0,p12r05_Temp_ctl_status)[XIC(p12r30_permissive_run) MOV(1,p12r05_Temp_ctl_status) ,XIC(p12r30_request_heat) MOV(2,p12r05_Temp_ctl_status) ,XIC(p12r20_state.31) MOV(8,p12r05_Temp_ctl_status) ,XIO(p12r30_permissive_run) MOV(4,p12r05_Temp_ctl_status) ,XIO(p12_di_burner_auto) MOV(7,p12r05_Temp_ctl_status) ];
					N: MOV(p12r05_Temp_ctl_status,p12_dint_to_hmi[9]);
					N: MOV(5,p12r05_exh_status)[EQU(p12r31.fault,0) MOV(1,p12r05_exh_status) ,[XIC(p12_di_exh.running_fwd) ,XIC(p12_di_exh.running_rev) ] MOV(2,p12r05_exh_status) ,XIC(p12r31_vfd_stopped) MOV(3,p12r05_exh_status) ,NEQ(p12r31.fault,0) MOV(4,p12r05_exh_status) ];
					N: MOV(p12r05_exh_status,p12_dint_to_hmi[10]);
					N: MOV(5,p12r05_recirc_status)[EQU(p12r32.fault,0) MOV(1,p12r05_recirc_status) ,[XIC(p12_di_recirc.running_fwd) ,XIC(p12_di_recirc.running_rev) ] MOV(2,p12r05_recirc_status) ,XIC(p12r32_vfd_stopped) MOV(3,p12r05_recirc_status) ,NEQ(p12r32.fault,0) MOV(4,p12r05_recirc_status) ];
					N: MOV(p12r05_recirc_status,p12_dint_to_hmi[11]);
					N: MOV(0,p12_dint_to_hmi[12])MOV(0,p12_dint_to_hmi[13])MOV(0,p12_dint_to_hmi[14])MOV(0,p12_dint_to_hmi[15]);
					N: OTE(p12r05.comment.5);
					N: OTE(p12r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r05.fault,p12r05.fault_ack);
					N: XIC(FAULT)[TON(p12r05_timer_fault[0],?,?) ,XIC(p12r05_timer_fault[0].DN) OTL(p12r05.fault.0) ];
					N: XIC(p12r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r05.fault.0) ,OTU(p12r05.fault_ack.0) ];
					N: NEQ(p12r05.fault,p12r05.fault_ack)OTE(p12r05.unack_fault);
					N: OTE(p12r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r05.warning,p12r05.warning_ack);
					N: XIC(FAULT)[TON(p12r05_timer_warning[0],?,?) ,XIC(p12r05_timer_warning[0].DN) OTL(p12r05.warning.0) ];
					N: XIO(FAULT)[OTU(p12r05.warning.0) ,OTU(p12r05.warning_ack.0) ];
					N: NEQ(p12r05.warning,p12r05.warning_ack)OTE(p12r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p12r06.comment.2);
					N: OTE(p12r06.comment.3);
					N: MOV(p12_ai_tc01,p12_real_to_hmi[0])MOV(p12_ai_tc02,p12_real_to_hmi[1])CPT(p12_real_to_hmi[2],p12r30_pid_temp_pv*0.1);
					N: MOV(0,p12_real_to_hmi[3])MOV(0,p12_real_to_hmi[4])MOV(0,p12_real_to_hmi[5]);
					N: MOV(p12_ai_prs,p12_real_to_hmi[6])MOV(p12_ai_lfl,p12_real_to_hmi[7])MOV(p12_ai_exhaust_hz,p12_real_to_hmi[8]);
					N: MOV(p12_ai_exhaust_amps,p12_real_to_hmi[9])MOV(p12_ai_exhaust_rpm,p12_real_to_hmi[10])MOV(p12_ai_exhaust_pct,p12_real_to_hmi[11]);
					N: MOV(p12_ai_recirc_hz,p12_real_to_hmi[12])MOV(p12_ai_recirc_amps,p12_real_to_hmi[13])MOV(p12_ai_recirc_rpm,p12_real_to_hmi[14]);
					N: MOV(p12_ai_recirc_pct,p12_real_to_hmi[15])MOV(0.0,p12_real_to_hmi[16])MOV(0.0,p12_real_to_hmi[17]);
					N: MOV(0,p12_real_to_hmi[18])MOV(0,p12_real_to_hmi[19])MOV(0,p12_real_to_hmi[20]);
					N: MOV(0,p12_real_to_hmi[21])MOV(0,p12_real_to_hmi[22])MOV(0,p12_real_to_hmi[23]);
					N: OTE(p12r06.comment.4);
					N: MOV(p12_ao_cv,p12_real_to_hmi[24])MOV(0,p12_real_to_hmi[25])MOV(0,p12_real_to_hmi[26]);
					N: MOV(0,p12_real_to_hmi[27])MOV(p12_ao_exhaust_selected_speed,p12_real_to_hmi[28])MOV(0,p12_real_to_hmi[29]);
					N: MOV(p12_ao_recirc_selected_speed,p12_real_to_hmi[30])MOV(0,p12_real_to_hmi[31]);
					N: MOV(0,p12_real_to_hmi[32])MOV(0,p12_real_to_hmi[33]);
					N: MOV(0,p12_real_to_hmi[34])MOV(0,p12_real_to_hmi[35])MOV(0,p12_real_to_hmi[36]);
					N: MOV(0,p12_real_to_hmi[37])MOV(0,p12_real_to_hmi[38])MOV(0,p12_real_to_hmi[39]);
					N: OTE(p12r06.comment.5);
					N: MOV(p12_param_tc01z,p12_real_to_hmi[40])MOV(p12_param_tc02z,p12_real_to_hmi[41])MOV(0,p12_real_to_hmi[42]);
					N: MOV(0,p12_real_to_hmi[43])MOV(p12_param_pid1_kp,p12_real_to_hmi[44])MOV(p12_param_pid1_ki,p12_real_to_hmi[45]);
					N: MOV(p12_param_pid1_kd,p12_real_to_hmi[46])MOV(p12_param_pid1_ff,p12_real_to_hmi[47])MOV(p12_param_pid2_kp,p12_real_to_hmi[48]);
					N: MOV(p12_param_pid2_ki,p12_real_to_hmi[49])MOV(p12_param_pid2_kd,p12_real_to_hmi[50])MOV(p12_param_pid2_ff,p12_real_to_hmi[51]);
					N: MOV(p12_param_tc01_hl,p12_real_to_hmi[52])MOV(0.0,p12_real_to_hmi[53])MOV(p12_param_tc01_dev,p12_real_to_hmi[54]);
					N: MOV(p12_param_lfl_hl,p12_real_to_hmi[55])MOV(p12_param_lfl_hhl,p12_real_to_hmi[56])MOV(p12_param_shutdown_temp,p12_real_to_hmi[57]);
					N: MOV(p12_param_zone_pressure,p12_real_to_hmi[58])MOV(p12_param_fast_to_soak,p12_real_to_hmi[59])MOV(p12_param_soak_to_fast,p12_real_to_hmi[60]);
					N: MOV(0,p12_real_to_hmi[61])MOV(0,p12_real_to_hmi[62])MOV(0,p12_real_to_hmi[63]);
					N: OTE(p12r06.comment.6);
					N: MOV(0,p12_real_to_hmi[64])MOV(0,p12_real_to_hmi[65])MOV(0,p12_real_to_hmi[66]);
					N: MOV(p12r30_pid_temp_sp,p12_real_to_hmi[67])MOV(p12r30_cv_man_sp,p12_real_to_hmi[68])MOV(0,p12_real_to_hmi[69]);
					N: MOV(0,p12_real_to_hmi[70])MOV(0,p12_real_to_hmi[71]);
					N: OTE(p12r06.comment.7);
					N: MOV(p12r30_pid_temp.PV,p12_real_to_hmi[72])MOV(0,p12_real_to_hmi[73]);
					N: MOV(0,p12_real_to_hmi[74])MOV(0,p12_real_to_hmi[75]);
					N: MOV(0,p12_real_to_hmi[76])MOV(0,p12_real_to_hmi[77]);
					N: MOV(0,p12_real_to_hmi[78])MOV(0,p12_real_to_hmi[79]);
					N: OTE(p12r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r06.fault,p12r06.fault_ack);
					N: XIC(FAULT)[TON(p12r06_timer_fault[0],?,?) ,XIC(p12r06_timer_fault[0].DN) OTL(p12r06.fault.0) ];
					N: XIC(p12r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r06.fault.0) ,OTU(p12r06.fault_ack.0) ];
					N: NEQ(p12r06.fault,p12r06.fault_ack)OTE(p12r06.unack_fault);
					N: OTE(p12r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r06.warning,p12r06.warning_ack);
					N: XIC(FAULT)[TON(p12r06_timer_warning[0],?,?) ,XIC(p12r06_timer_warning[0].DN) OTL(p12r06.warning.0) ];
					N: XIO(FAULT)[OTU(p12r06.warning.0) ,OTU(p12r06.warning_ack.0) ];
					N: NEQ(p12r06.warning,p12r06.warning_ack)OTE(p12r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p12r07.comment.0);
					N: OTE(p12r07.comment.1);
					N: OTE(p12r07.comment.2);
					N: OTE(p12r07.comment.3);
					N: [XIC(p12r30.fault.0) OTE(p12_dint_to_hmi[0].0) ,XIC(p12r30.fault.1) OTE(p12_dint_to_hmi[0].1) ,XIC(p12r30.fault.2) OTE(p12_dint_to_hmi[0].2) ,XIC(p12r30.fault.3) OTE(p12_dint_to_hmi[0].3) ];
					N: [XIC(p12r30.fault.4) OTE(p12_dint_to_hmi[0].4) ,XIC(p12r30.fault.5) OTE(p12_dint_to_hmi[0].5) ,XIC(p12r30.fault.6) OTE(p12_dint_to_hmi[0].6) ,XIC(p12r30.fault.7) OTE(p12_dint_to_hmi[0].7) ];
					N: [XIC(p12r30.fault.8) OTE(p12_dint_to_hmi[0].8) ,XIC(p12r30.fault.9) OTE(p12_dint_to_hmi[0].9) ,XIC(p12r30.fault.10) OTE(p12_dint_to_hmi[0].10) ,XIC(p12r30.fault.11) OTE(p12_dint_to_hmi[0].11) ];
					N: [XIC(p12r30.fault.12) OTE(p12_dint_to_hmi[0].12) ,XIC(p12r30.fault.13) OTE(p12_dint_to_hmi[0].13) ,XIC(p12r30.fault.14) OTE(p12_dint_to_hmi[0].14) ,XIC(p12r30.fault.15) OTE(p12_dint_to_hmi[0].15) ];
					N: [XIC(p12r31.fault.0) OTE(p12_dint_to_hmi[0].16) ,XIC(p12r31.fault.1) OTE(p12_dint_to_hmi[0].17) ,XIC(p12r31.fault.2) OTE(p12_dint_to_hmi[0].18) ,XIC(p12r31.fault.3) OTE(p12_dint_to_hmi[0].19) ];
					N: [XIC(p12r32.fault.0) OTE(p12_dint_to_hmi[0].20) ,XIC(p12r32.fault.1) OTE(p12_dint_to_hmi[0].21) ,XIC(p12r32.fault.2) OTE(p12_dint_to_hmi[0].22) ,XIC(p12r32.fault.3) OTE(p12_dint_to_hmi[0].23) ];
					N: [XIC(p12r20.fault.0) OTE(p12_dint_to_hmi[0].24) ,XIC(p12r20.fault.1) OTE(p12_dint_to_hmi[0].25) ,XIC(p12r20.fault.2) OTE(p12_dint_to_hmi[0].26) ,XIC(p12r20.fault.3) OTE(p12_dint_to_hmi[0].27) ];
					N: [XIC(HMI) OTE(p12_dint_to_hmi[0].28) ,XIC(HMI) OTE(p12_dint_to_hmi[0].29) ,XIC(HMI) OTE(p12_dint_to_hmi[0].30) ,XIC(HMI) OTE(p12_dint_to_hmi[0].31) ];
					N: OTE(p12r07.comment.4);
					N: OTE(p12r07.comment.5);
					N: OTE(p12r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r07.fault,p12r07.fault_ack);
					N: XIC(FAULT)[TON(p12r07_timer_fault[0],?,?) ,XIC(p12r07_timer_fault[0].DN) OTL(p12r07.fault.0) ];
					N: XIC(p12r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r07.fault.0) ,OTU(p12r07.fault_ack.0) ];
					N: NEQ(p12r07.fault,p12r07.fault_ack)OTE(p12r07.unack_fault);
					N: OTE(p12r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r07.warning,p12r07.warning_ack);
					N: XIC(FAULT)[TON(p12r07_timer_warning[0],?,?) ,XIC(p12r07_timer_warning[0].DN) OTL(p12r07.warning.0) ];
					N: XIO(FAULT)[OTU(p12r07.warning.0) ,OTU(p12r07.warning_ack.0) ];
					N: NEQ(p12r07.warning,p12r07.warning_ack)OTE(p12r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p12r08.comment.0);
					N: OTE(p12r08.comment.1);
					N: OTE(p12r08.comment.2);
					N: OTE(p12r08.comment.3);
					N: OTE(p12r08.comment.4);
					N: [XIC(p12r30.warning.0) OTE(p12_dint_to_hmi[2].0) ,XIC(p12r30.warning.1) OTE(p12_dint_to_hmi[2].1) ,XIC(p12r30.warning.2) OTE(p12_dint_to_hmi[2].2) ,XIC(p12r30.warning.3) OTE(p12_dint_to_hmi[2].3) ];
					N: [XIC(p12r30.warning.4) OTE(p12_dint_to_hmi[2].4) ,XIC(p12r30.warning.5) OTE(p12_dint_to_hmi[2].5) ,XIC(p12r30.warning.6) OTE(p12_dint_to_hmi[2].6) ,XIC(p12r30.warning.7) OTE(p12_dint_to_hmi[2].7) ];
					N: XIC(p12r02.warning.0)OTE(p12_dint_to_hmi[2].15);
					N: [XIC(p12r31.warning.0) OTE(p12_dint_to_hmi[2].16) ,XIC(p12r31.warning.1) OTE(p12_dint_to_hmi[2].17) ,XIC(p12r31.warning.2) OTE(p12_dint_to_hmi[2].18) ,XIC(p12r31.warning.3) OTE(p12_dint_to_hmi[2].19) ];
					N: [XIC(p12r32.warning.0) OTE(p12_dint_to_hmi[2].20) ,XIC(p12r32.warning.1) OTE(p12_dint_to_hmi[2].21) ,XIC(p12r32.warning.2) OTE(p12_dint_to_hmi[2].22) ,XIC(p12r32.warning.3) OTE(p12_dint_to_hmi[2].23) ];
					N: OTE(p12r08.comment.5);
					N: OTE(p12r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r08.fault,p12r08.fault_ack);
					N: XIC(FAULT)[TON(p12r08_timer_fault[0],?,?) ,XIC(p12r08_timer_fault[0].DN) OTL(p12r08.fault.0) ];
					N: XIC(p12r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r08.fault.0) ,OTU(p12r08.fault_ack.0) ];
					N: NEQ(p12r08.fault,p12r08.fault_ack)OTE(p12r08.unack_fault);
					N: OTE(p12r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r08.warning,p12r08.warning_ack);
					N: XIC(FAULT)[TON(p12r08_timer_warning[0],?,?) ,XIC(p12r08_timer_warning[0].DN) OTL(p12r08.warning.0) ];
					N: XIO(FAULT)[OTU(p12r08.warning_ack.0) ,OTU(p12r08.warning.0) ];
					N: NEQ(p12r08.warning,p12r08.warning_ack)OTE(p12r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p12r09.comment.0);
					N: OTE(p12r09.comment.1);
					N: OTE(p12r09.comment.2);
					N: OTE(p12r09.comment.3);
					N: OTE(p12r09.comment.4);
					N: OTE(p12r09.comment.5);
					N: OTE(p12r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r09.fault,p12r09.fault_ack);
					N: XIC(FAULT)[TON(p12r09_timer_fault[0],?,?) ,XIC(p12r09_timer_fault[0].DN) OTL(p12r09.fault.0) ];
					N: XIC(p12r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r09.fault.0) ,OTU(p12r09.fault_ack.0) ];
					N: NEQ(p12r09.fault,p12r09.fault_ack)OTE(p12r09.unack_fault);
					N: OTE(p12r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r09.warning,p12r09.warning_ack);
					N: XIC(FAULT)[TON(p12r09_timer_warning[0],?,?) ,XIC(p12r09_timer_warning[0].DN) OTL(p12r09.warning.0) ];
					N: XIO(FAULT)[OTU(p12r09.warning.0) ,OTU(p12r09.warning_ack.0) ];
					N: NEQ(p12r09.warning,p12r09.warning_ack)OTE(p12r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Parameters 
					N: SBR()OTE(p12r10.comment.0);
					N: OTE(p12r10.comment.1);
					N: OTE(p12r10.comment.2);
					N: MOV(p02_real_from_hmi.zone_2[39],p12r30_temp_deviation_setpoint)MOV(p02_real_from_hmi.zone_2[40],p12_param_tc01z)MOV(p02_real_from_hmi.zone_2[41],p12_param_tc02z);
					N: MOV(p02_real_from_hmi.zone_2[44],p12_param_pid1_kp)MOV(p02_real_from_hmi.zone_2[45],p12_param_pid1_ki);
					N: MOV(p02_real_from_hmi.zone_2[46],p12_param_pid1_kd)MOV(p02_real_from_hmi.zone_2[47],p12_param_pid1_ff);
					N: MOV(p02_real_from_hmi.zone_2[48],p12_param_pid2_kp)MOV(p02_real_from_hmi.zone_2[49],p12_param_pid2_ki);
					N: MOV(p02_real_from_hmi.zone_2[50],p12_param_pid2_kd)MOV(p02_real_from_hmi.zone_2[51],p12_param_pid2_ff);
					N: Limit_Clamp(p01_sys_lc,p01_param_process_air_hl,p02_real_from_hmi.zone_2[52],0)MOV(p02_real_from_hmi.zone_2[52],p12_param_tc01_hl);
					N: MOV(p02_real_from_hmi.zone_2[53],p02_real_from_hmi.zone_2[53]);
					N: Limit_Clamp(p01_sys_lc,50,p02_real_from_hmi.zone_2[54],0)MOV(p02_real_from_hmi.zone_2[54],p12_param_tc01_dev);
					N: MOV(p02_real_from_hmi.zone_2[55],p12_param_lfl_hl)MOV(p02_real_from_hmi.zone_2[56],p12_param_lfl_hhl);
					N: MOV(p02_real_from_hmi.zone_2[57],p12_param_shutdown_temp)MOV(p02_real_from_hmi.zone_2[58],p12_param_zone_pressure);
					N: MOV(p02_real_from_hmi.zone_2[59],p12_param_fast_to_soak)MOV(p02_real_from_hmi.zone_2[60],p12_param_soak_to_fast);
					N: MOV(p02_real_from_hmi.zone_2[61],p02_real_from_hmi.zone_2[61])MOV(p02_real_from_hmi.zone_2[62],p02_real_from_hmi.zone_2[62]);
					N: MOV(p02_real_from_hmi.zone_2[63],p02_real_from_hmi.zone_2[63])MOV(p02_real_from_hmi.zone_2[64],p02_real_from_hmi.zone_2[64]);
					N: MOV(p02_real_from_hmi.zone_2[65],p02_real_from_hmi.zone_2[65])MOV(p02_real_from_hmi.zone_2[66],p02_real_from_hmi.zone_2[66]);
					N: Limit_Clamp(p01_sys_lc,100,p02_real_from_hmi.zone_2[68],0)MOV(p02_real_from_hmi.zone_2[68],p12r30_cv_man_sp);
					N: OTE(p12r10.comment.3);
					N: OTE(p12r10.comment.4);
					N: MOV(p01_param_oven_timer_presets[0],p12r31_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p12r31_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[0],p12r32_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p12r32_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[1],p12r31_timer_fault[1].PRE)MOV(p01_param_oven_timer_presets[1],p12r32_timer_fault[1].PRE);
					N: MOV(p01_param_oven_timer_presets[2],p12r31_timer_warning[0].PRE)MOV(p01_param_oven_timer_presets[2],p12r32_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[3],p12r31_timer_warning[1].PRE);
					N: MOV(p01_param_oven_timer_presets[3],p12r32_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[3],p12r32_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[4],p01_param_oven_timer_presets[4])MOV(p01_param_oven_timer_presets[5],p01_param_oven_timer_presets[5]);
					N: MOV(p01_param_oven_timer_presets[6],p12r30_timer_fault[0].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p12r30_timer_fault[1].PRE)MOV(p01_param_oven_timer_presets[7],p12r30_timer_fault[5].PRE)MOV(p01_param_oven_timer_presets[7],p12r30_timer_fault[6].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p12r31_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[7],p12r32_timer_warning[3].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p12r30_timer_fault[7].PRE)MOV(p01_param_oven_timer_presets[7],p12r30_timer_fault[8].PRE)MOV(p01_param_oven_timer_presets[7],p12r30_timer_fault[9].PRE);
					N: MOV(p01_param_oven_timer_presets[8],p12r30_timer_fault[2].PRE)MOV(p01_param_oven_timer_presets[8],p12r30_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[8],p12r30_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[10],p12r30_timer_fault[4].PRE)MOV(p01_param_oven_timer_presets[10],p12r30_timer_warning[4].PRE);
					N: MOV(p01_param_oven_timer_presets[11],p12r30_timer_fault[10].PRE)MOV(p01_param_oven_timer_presets[11],p12r30_timer_fault[11].PRE)MOV(p01_param_oven_timer_presets[11],p12r30_timer_fault[12].PRE);
					N: MOV(p01_param_oven_timer_presets[11],p01_param_oven_timer_presets[11])MOV(p01_param_oven_timer_presets[12],p01_param_oven_timer_presets[12])MOV(p01_param_oven_timer_presets[13],p01_param_oven_timer_presets[13]);
					N: MOV(p01_param_oven_timer_presets[14],p12r30_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[17],p12r30_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[17],p01_param_oven_timer_presets[17]);
					N: MOV(p01_param_oven_timer_presets[18],p12r02_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[19],p12r30_timer_warning[6].PRE)MOV(p01_param_oven_timer_presets[19],p12r30_timer_warning[7].PRE);
					N: MOV(p01_param_oven_timer_presets[19],p12r30_timer_warning[8].PRE);
					N: MOV(p01_param_oven_timer_presets[20],p01_param_oven_timer_presets[20]);
					N: MOV(p01_param_oven_timer_presets[21],p12r20_timer_state_3.PRE)MOV(p01_param_oven_timer_presets[22],p12r20_timer_state_4.PRE);
					N: MOV(p01_param_oven_timer_presets[23],p12r20_timer_state_7.PRE)MOV(p01_param_oven_timer_presets[24],p12r20_timer_state_11.PRE);
					N: MOV(p01_param_oven_timer_presets[25],p01_param_oven_timer_presets[25])MOV(p01_param_oven_timer_presets[26],p01_param_oven_timer_presets[26]);
					N: MOV(p01_param_oven_timer_presets[27],p01_param_oven_timer_presets[27]);
					N: MOV(p01_param_oven_timer_presets[28],p12r02_timer_safe_temp[0].PRE)MOV(p01_param_oven_timer_presets[28],p12r02_timer_safe_temp[1].PRE);
					N: MOV(p01_param_oven_timer_presets[29],p01_param_oven_timer_presets[29]);
					N: MOV(p01_param_oven_timer_presets[30],p01_param_oven_timer_presets[30])MOV(p01_param_oven_timer_presets[31],p01_param_oven_timer_presets[31]);
					N: OTE(p12r10.comment.5);
					N: OTE(p12r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r10.fault,p12r10.fault_ack);
					N: XIC(FAULT)[TON(p12r10_timer_fault[0],?,?) ,XIC(p12r10_timer_fault[0].DN) OTL(p12r10.fault.0) ];
					N: XIC(p12r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r10.fault.0) ,OTU(p12r10.fault_ack.0) ];
					N: NEQ(p12r10.fault,p12r10.fault_ack)OTE(p12r10.unack_fault);
					N: OTE(p12r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r10.warning,p12r10.warning_ack);
					N: XIC(FAULT)[TON(p12r10_timer_warning[0],?,?) ,XIC(p12r10_timer_warning[0].DN) OTL(p12r10.warning.0) ];
					N: XIO(FAULT)[OTU(p12r10.warning.0) ,OTU(p12r10.warning_ack.0) ];
					N: NEQ(p12r10.warning,p12r10.warning_ack)OTE(p12r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R20_Temp_Sequence 
					N: SBR()OTE(p12r20.comment.0);
					N: OTE(p12r20.comment.1);
					N: OTE(p12r20.comment.2);
					N: OTE(p12r20.comment.3);
					N: OTE(p12r20.comment.4);
					N: [XIC(S:FS) ,XIC(p12r20_state.13) ][MOV(0,p12r20_state) ,OTL(p12r20_state.1) ];
					N: XIC(p12r20_state.1)XIC(p12_di_burner_auto)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.2) ];
					N: [XIC(p12r20_state.2) ,XIC(p12r20_state.11) ,XIC(p12r20_state.12) ,XIC(p12r20_state.13) ]XIC(p12r30_request_heat)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.3) ];
					N: XIC(p12r20_state.3)XIC(p12_di_recirc_flow_ok)XIC(p12r20_state.0)XIC(p12r20_timer_state_3.DN)[MOV(0,p12r20_state) ,OTL(p12r20_state.4) ];
					N: XIC(p12r20_state.4)XIC(p12_di_exh_flow_ok)XIC(p12r20_timer_state_4.DN)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.5) ];
					N: XIC(p12r20_state.5)XIC(p12_di_burner_safeties_ok)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.6) ,OTL(p12r20_safeties_ok) ];
					N: XIC(p12r20_state.6)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.7) ];
					N: XIC(p12r20_state.7)XIC(p12_di_flame_on)XIC(p12r20_timer_state_7.DN)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.8) ];
					N: [XIC(p12r20_state.8) ,XIC(p12r20_state.10) XIO(p12r30_request_soak_control) ,XIC(p12r20_state.31) XIO(p12r30_request_manual) ]XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.9) ];
					N: XIC(p12r20_state.9)XIC(p12r30_request_soak_control)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.10) ];
					N: [[LEQ(p12r20_status,10) GEQ(p12r20_status,3) ,XIC(p12r20_state.31) ] ,XIC(p12r20_state.2) XIO(p12_di_burner_auto) ]XIO(p12r30_request_heat)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.11) ];
					N: XIC(p12r20_state.11)XIO(p12_di_flame_on)XIC(p12r20_timer_state_11.DN)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.12) ];
					N: [XIC(p12r20_state.11) ,XIC(p12r20_state.12) ]XIC(p12r02_shutdown_temp)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.13) ];
					N: [XIC(p12r20_state.9) ,XIC(p12r20_state.10) ]XIC(p12r30_request_manual)XIC(p12r20_state.0)[MOV(0,p12r20_state) ,OTL(p12r20_state.31) ];
					N: OTL(p12r20_state.0);
					N: SYS_ENC(p01_sys_enc,p12r20_state,p12r20_status);
					N: OTE(p12r20.comment.5);
					N: XIC(p12_di_recirc_flow_ok)TON(p12r20_timer_state_3,?,?);
					N: XIC(p12_di_exh_flow_ok)XIC(p12_di_exh_flow_ok)TON(p12r20_timer_state_4,?,?);
					N: XIC(p12_di_flame_on)TON(p12r20_timer_state_7,?,?);
					N: XIO(p12_di_recirc_flow_ok)XIO(p12_di_exh_flow_ok)TON(p12r20_timer_state_11,?,?);
					N: OTE(p12r20.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r20.fault,p12r20.fault_ack);
					N: XIC(FAULT)[TON(p12r20_timer_fault[0],?,?) ,XIC(p12r10_timer_fault[0].DN) OTL(p12r10.fault.0) ];
					N: XIC(p12r20.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r20.fault.0) ,OTU(p12r20.fault_ack.0) ];
					N: NEQ(p12r20.fault,p12r20.fault_ack)OTE(p12r20.unack_fault);
					N: OTE(p12r20.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r20.warning,p12r20.warning_ack);
					N: XIC(FAULT)[TON(p12r20_timer_warning[0],?,?) ,XIC(p12r20_timer_warning[0].DN) OTL(p12r20.warning.0) ];
					N: XIO(FAULT)[OTU(p12r20.warning.0) ,OTU(p12r20.warning_ack.0) ];
					N: NEQ(p12r20.warning,p12r20.warning_ack)OTE(p12r20.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R30_Temperature_Control 
					N: SBR()OTE(p12r30.comment.0);
					N: OTE(p12r30.comment.1);
					N: OTE(p12r30.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_2[4].16) ,XIC(p02_dint_from_hmi.global[6].10) ]OTE(p12r30_pb_zone_on);
					N: [XIC(p02_dint_from_hmi.zone_2[4].17) ,XIC(p02_dint_from_hmi.global[6].11) ]OTE(p12r30_pb_zone_off);
					N: XIC(p02_dint_from_hmi.zone_2[4].18)[OTE(p12r30_pb_manual) ,OTU(p02_dint_from_hmi.zone_2[4].18) ];
					N: XIC(p02_dint_from_hmi.zone_2[4].19)OTE(p12r30_pb_auto);
					N: MOV(p01_recipe_active.zone_2.temp_sp,p12r30_pid_temp_sp);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_temp,p12r30_pid_temp_sp);
					N: [MUL(p12_ai_tc01,10,p12r30_pid_temp_pv) ,XIC(p12r30.warning.1) MUL(p12_ai_tc02,10,p12r30_pid_temp_pv) ];
					N: OTE(p12r30.comment.3);
					N: XIC(p23_di_impreg_exhaust_running)XIO(p23r02.fault.1)EQU(p12r31.fault,0)EQU(p12r32.fault,0)EQU(p23r13.fault,0)OTE(p12r30_vfds_ok);
					N: EQU(p12r30.fault,0)[XIC(p23_di_impreg_tank_up) XIC(p01r13_permissive_oxidizer) ,XIO(p23_di_impreg_tank_up) ]XIC(p12r30_vfds_ok)XIO(p23r02.fault.0)XIO(p11r30.fault.4)XIO(p12r30.fault.4)OTE(p12r30_permissive_run);
					N: [XIC(p12r30_pb_zone_on) ,XIC(p12r30_request_heat) ]XIO(p12r30_pb_zone_off)XIC(p12r30_permissive_run)XIC(p12_di_burner_auto)OTE(p12r30_request_heat);
					N: [XIC(p12r30_pb_manual) ,XIC(p12r30_request_manual) ]XIO(p12r30_pb_auto)XIC(p12r30_permissive_run)OTE(p12r30_request_manual);
					N: LES(p12r30_pid_temp_sp_error,p12r30_temp_deviation_setpoint)ONS(p12r30.oneshot.2)OTL(p12r30_request_deviation_warning);
					N: [XIO(p12r30_request_heat) ,NEQ(p12r30_pid_temp_sp,p12r30_pid_temp_sp_last) ]OTU(p12r30_request_deviation_warning);
					N: LES(p12r30_pid_temp.ERR,p12_param_fast_to_soak)OTL(p12r30_request_soak_control);
					N: GRT(p12r30_pid_temp.ERR,p12_param_soak_to_fast)OTU(p12r30_request_soak_control);
					N: OTE(p12r30.comment.4);
					N: CPT(p12r30_pid_temp_sp_error,ABS(p12r30_pid_temp.ERR))MOV(p12r30_pid_temp_sp,p12r30_pid_temp_sp_last);
					N: OTE(p12r30.comment.5);
					N: XIC(p12r30_request_heat)MOV(p12r30_pid_temp_sp,p12r30_pid_temp.SP);
					N: XIO(p12r30_request_heat)MOV(0,p12r30_pid_temp.SP);
					N: [XIC(p12r20_state.9) ,XIC(p12r20_state.10) ]EQU(p12r30_pid_temp.OUT,100)LES(p12r30_pid_temp.ERR,3.0)OTE(p12r30_request_PID_shot);
					N: [XIC(p12r20_state.31) ,XIC(p12r20_state.13) ,XIO(p12r20_state.9) XIO(p12r20_state.10) ,XIC(p12r30_request_PID_shot) ,XIO(p12r30_request_heat_last) ]OTE(p12r30_pid_temp.SWM);
					N: [XIO(p12r30_request_heat) ,XIO(p12r20_state.9) XIO(p12r20_state.10) ]MOV(0.0,p12r30_pid_temp.SO);
					N: XIC(p12r20_state.12)MOV(100.0,p12r30_pid_temp.SO);
					N: XIC(p12r20_state.31)MOV(p12r30_cv_man_sp,p12r30_pid_temp.SO);
					N: XIC(p12r30_request_PID_shot)MOV(50,p12r30_pid_temp.SO);
					N: [MOV(0,p12r30_pid_temp.MINCV) MOV(100,p12r30_pid_temp.MAXCV) ,MOV(0,p12r30_pid_temp.MINI) MOV(10000,p12r30_pid_temp.MAXI) ,MOV(p12r30_pid_temp.MINI,p12r30_pid_temp.MINS) MOV(1000,p12r30_pid_temp.MAXS) ][OTE(p12r30_pid_temp.NOZC) ,XIC(AFI) OTE(p12r30_pid_temp.CA) ,XIC(AFI) OTE(p12r30_pid_temp.PE) ,OTE(p12r30_pid_temp.NOBC) ];
					N: LES(p12r30_pid_temp.UPD,0.01)MOV(0.01,p12r30_pid_temp.UPD);
					N: [MOV(p12_param_pid1_kp,p12r30_pid_temp.KP) MOV(p12_param_pid1_ki,p12r30_pid_temp.KI) ,MOV(p12_param_pid1_kd,p12r30_pid_temp.KD) MOV(p12_param_pid1_ff,p12r30_pid_temp.BIAS) ];
					N: XIC(p12r30_request_soak_control)[MOV(p12_param_pid2_kp,p12r30_pid_temp.KP) MOV(p12_param_pid2_ki,p12r30_pid_temp.KI) ,MOV(p12_param_pid2_kd,p12r30_pid_temp.KD) MOV(p12_param_pid2_ff,p12r30_pid_temp.BIAS) ];
					N: MOV(p12r30_pid_temp.BIAS,p12r30_pid_temp.BIAS)PID(p12r30_pid_temp,p12r30_pid_temp_pv,0,p12r16_pid_temp_cv,0,0,0);
					N: OTE(p12r30.comment.6);
					N: XIC(p12r30_request_heat)OTE(p12_do_enable_burner);
					N: [XIC(p12_di_flame_failure) ,XIC(p12_do_rst_flame) ]XIC(p01r09_pb_global_reset)OTE(p12_do_rst_flame);
					N: MOV(p12r30_pid_temp.OUT,p12_ao_cv);
					N: OTE(p12r30.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r30.fault,p12r30.fault_ack);
					N: GEQ(p12r30_pid_temp.PV,p12_param_tc01_hl)[TON(p12r30_timer_fault[0],?,?) ,XIC(p12r30_timer_fault[0].DN) OTL(p12r30.fault.0) ];
					N: CMP(p12r30_pid_temp.PV<(p12_param_tc01_hl-5))OTE(p12r16_temp_ok);
					N: XIC(p12r30.fault_ack.0)XIC(p12r16_temp_ok)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.0) ,OTU(p12r30.fault_ack.0) ];
					N: XIO(p12_di_high_limit_temp_ok)[TON(p12r30_timer_fault[1],?,?) ,XIC(p12r30_timer_fault[1].DN) OTL(p12r30.fault.1) ];
					N: XIC(p12r30.fault_ack.1)XIC(p12_di_high_limit_temp_ok)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.1) ,OTU(p12r30.fault_ack.1) ];
					N: XIC(p12_di_tc01_bo)XIC(p12_di_tc02_bo)[TON(p12r30_timer_fault[2],?,?) ,XIC(p12r30_timer_fault[2].DN) OTL(p12r30.fault.2) ];
					N: XIC(p12r30.fault_ack.2)[XIO(p12_di_tc01_bo) ,XIO(p12_di_tc02_bo) ]XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.2) ,OTU(p12r30.fault_ack.2) ];
					N: XIC(FAULT)[TON(p12r30_timer_fault[3],?,?) ,XIC(p12r30_timer_fault[3].DN) OTL(p12r30.fault.3) ];
					N: XIC(p12r30.fault_ack.3)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.3) ,OTU(p12r30.fault_ack.3) ];
					N: [GEQ(p12_ai_lfl,p12_param_lfl_hhl) ,XIC(p12_di_sp1) ][TON(p12r30_timer_fault[4],?,?) ,XIC(p12r30_timer_fault[4].DN) OTL(p12r30.fault.4) ];
					N: XIC(p12r30.fault_ack.4)CMP(p12_ai_lfl<(p12_param_lfl_hhl-5))XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.4) ,OTU(p12r30.fault_ack.4) ];
					N: XIC(p12_di_flame_failure)[TON(p12r30_timer_fault[5],?,?) ,XIC(p12r30_timer_fault[5].DN) OTL(p12r30.fault.5) ];
					N: XIC(p12r30.fault_ack.5)XIO(p12_di_flame_failure)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.5) ,OTU(p12r30.fault_ack.5) ];
					N: XIC(p12r20_safeties_ok)XIC(p12r30_request_heat_last)XIC(p12_di_burner_auto)XIO(p12_di_burner_safeties_ok)[TON(p12r30_timer_fault[6],?,?) ,XIC(p12r30_timer_fault[6].DN) OTL(p12r30.fault.6) ];
					N: XIC(p12r30.fault_ack.6)[XIC(p12_di_burner_safeties_ok) ,XIO(p12r30_request_heat) ]XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.6) ,OTU(p12r30.fault_ack.6) ];
					N: XIC(p12r20_safeties_ok)XIC(p12r30_request_heat_last)XIC(p12_di_burner_auto)XIC(p12_di_recirc.running_fwd)XIO(p12_di_recirc_flow_ok)[TON(p12r30_timer_fault[7],?,?) ,XIC(p12r30_timer_fault[7].DN) OTL(p12r30.fault.7) ];
					N: XIC(p12r30.fault_ack.7)[XIC(p12_di_recirc.running_fwd) XIC(p12_di_recirc_flow_ok) ,XIO(p12r30_request_heat) ]XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.7) ,OTU(p12r30.fault_ack.7) ];
					N: XIC(p12r20_safeties_ok)XIC(p12r30_request_heat_last)XIC(p12_di_burner_auto)XIC(p12_di_exh.running_fwd)XIO(p12_di_exh_flow_ok)[TON(p12r30_timer_fault[8],?,?) ,XIC(p12r30_timer_fault[8].DN) OTL(p12r30.fault.8) ];
					N: XIC(p12r30.fault_ack.8)[XIC(p12_di_exh.running_fwd) XIC(p12_di_exh_flow_ok) ,XIO(p12r30_request_heat) ]XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.8) ,OTU(p12r30.fault_ack.8) ];
					N: XIC(p12_di_burner_auto)XIC(p12_di_door_open)[TON(p12r30_timer_fault[9],?,?) ,XIC(p12r30_timer_fault[9].DN) OTL(p12r30.fault.9) ];
					N: XIC(p12r30.fault_ack.9)[XIO(p12_di_door_open) ,XIO(p12_di_burner_auto) ]XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.9) ,OTU(p12r30.fault_ack.9) ];
					N: XIO(p12_do_enable_burner)XIC(p12_di_flame_on)[TON(p12r30_timer_fault[10],?,?) ,XIC(p12r30_timer_fault[10].DN) OTL(p12r30.fault.10) ];
					N: XIC(p12r30.fault_ack.10)XIO(p12_di_flame_on)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.10) ,OTU(p12r30.fault_ack.10) ];
					N: XIC(p12r30_request_heat_last)XIO(p23_di_supply_speed_ok)[TON(p12r30_timer_fault[11],?,?) ,XIC(p12r30_timer_fault[11].DN) OTL(p12r30.fault.11) ];
					N: XIC(p12r30.fault_ack.11)XIO(p12r30_request_heat)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.11) ,OTU(p12r30.fault_ack.11) ];
					N: XIC(p12r30_request_heat_last)XIO(p23_di_exhaust_speed_ok)[TON(p12r30_timer_fault[12],?,?) ,XIC(p12r30_timer_fault[12].DN) OTL(p12r30.fault.12) ];
					N: XIC(p12r30.fault_ack.12)XIO(p11r30_request_heat)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.12) ,OTU(p12r30.fault_ack.12) ];
					N: XIC(FAULT)[TON(p12r30_timer_fault[13],?,?) ,XIC(p12r30_timer_fault[13].DN) OTU(p12r30.fault.13) ];
					N: XIC(p12r30.fault_ack.13)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.13) ,OTU(p12r30.fault_ack.13) ];
					N: XIC(FAULT)[TON(p12r30_timer_fault[14],?,?) ,XIC(p12r30_timer_fault[14].DN) OTU(p12r30.fault.14) ];
					N: XIC(p12r30.fault_ack.14)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.14) ,OTU(p12r30.fault_ack.14) ];
					N: XIC(FAULT)[TON(p12r30_timer_fault[15],?,?) ,XIC(p12r30_timer_fault[15].DN) OTU(p12r30.fault.15) ];
					N: XIC(p12r30.fault_ack.15)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p12r30.fault.15) ,OTU(p12r30.fault_ack.15) ];
					N: NEQ(p12r30.fault,p12r30.fault_ack)OTE(p12r30.unack_fault);
					N: OTE(p12r30.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r30.warning,p12r30.warning_ack);
					N: XIC(p12r30_request_deviation_warning)GRT(p12r30_pid_temp_sp_error,p12_param_tc01_dev)[TON(p12r30_timer_warning[0],?,?) ,XIC(p12r30_timer_warning[0].DN) OTL(p12r30.warning.0) ];
					N: XIC(p12r30.warning_ack.0)[CMP(p12r30_pid_temp_sp_error+2<p12_param_tc01_dev) ,XIO(p12r30_request_deviation_warning) ][OTU(p12r30.warning.0) ,OTU(p12r30.warning_ack.0) ];
					N: XIC(p12_di_tc01_bo)[TON(p12r30_timer_warning[1],?,?) ,XIC(p12r30_timer_warning[1].DN) OTL(p12r30.warning.1) ];
					N: XIC(p12r30.warning_ack.1)XIO(p12_di_tc01_bo)[OTU(p12r30.warning.1) ,OTU(p12r30.warning_ack.1) ];
					N: XIC(p12_di_tc02_bo)[TON(p12r30_timer_warning[2],?,?) ,XIC(p12r30_timer_warning[2].DN) OTL(p12r30.warning.2) ];
					N: XIC(p12r30.warning_ack.2)XIO(p12_di_tc02_bo)[OTU(p12r30.warning.2) ,OTU(p12r30.warning_ack.2) ];
					N: XIC(p12r30_request_manual)[TON(p12r30_timer_warning[3],?,?) ,XIC(p12r30_timer_warning[3].DN) OTL(p12r30.warning.3) ];
					N: XIC(p12r30.warning_ack.3)XIO(p12r30_request_manual)[OTU(p12r30.warning.3) ,OTU(p12r30.warning_ack.3) ];
					N: GEQ(p12_ai_lfl,p12_param_lfl_hl)[TON(p12r30_timer_warning[4],?,?) ,XIC(p12r30_timer_warning[4].DN) OTL(p12r30.warning.4) ];
					N: XIC(p12r30.warning_ack.4)CMP(p12_ai_lfl<(p12_param_lfl_hl-5))[OTU(p12r30.warning.4) ,OTU(p12r30.warning_ack.4) ];
					N: XIC(p12r30_pb_zone_on)XIO(p12_di_burner_auto)[TON(p12r30_timer_warning[5],?,?) ,XIC(p12r30_timer_warning[5].DN) OTL(p12r30.warning.5) ];
					N: XIC(p12r30.warning_ack.5)XIC(p12_di_burner_auto)[OTU(p12r30.warning.5) ,OTU(p12r30.warning_ack.5) ];
					N: XIO(p12_di_fresh_air_clean)[TON(p12r30_timer_warning[6],?,?) ,XIC(p12r30_timer_warning[6].DN) OTL(p12r30.warning.6) ];
					N: XIC(p12r30.warning_ack.6)XIC(p12_di_fresh_air_clean)[OTU(p12r30.warning.6) ,OTU(p12r30.warning_ack.6) ];
					N: XIO(p12_di_zone_air_clean)[TON(p12r30_timer_warning[7],?,?) ,XIC(p12r30_timer_warning[7].DN) OTL(p12r30.warning.7) ];
					N: XIC(p12r30.warning_ack.7)XIC(p12_di_zone_air_clean)[OTU(p12r30.warning.7) ,OTU(p12r30.warning_ack.7) ];
					N: XIC(AFI)XIO(p12_di_sp0)[TON(p12r30_timer_warning[8],?,?) ,XIC(p12r30_timer_warning[8].DN) OTL(p12r30.warning.8) ];
					N: XIC(p12r30.warning_ack.8)[XIC(p12_di_sp0) ,XIO(AFI) ][OTU(p12r30.warning.8) ,OTU(p12r30.warning_ack.8) ];
					N: NEQ(p12r30.warning,p12r30.warning_ack)OTE(p12r30.unack_warning);
					N: XIO(p12r30_request_heat_last)OTU(p12r20_safeties_ok);
					N: XIC(p12r30_request_heat)OTE(p12r30_request_heat_last);
					N: RET();
			END_ROUTINE

			ROUTINE R31_Exhaust_VFD 
					N: SBR()OTE(p12r31.comment.0);
					N: OTE(p12r31.comment.1);
					N: OTE(p12r31.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_2[4].4) ,XIC(p12r20_state.4) ONS(p12r31.oneshot.0) ]OTE(p12r31_pb_start);
					N: [XIC(p02_dint_from_hmi.zone_2[4].5) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) [ONS(p12r31.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p12r31_pb_stop);
					N: LEQ(p12_ai_exhaust_rpm,p01_param_fan_zero_speed)OTE(p12r31_vfd_stopped);
					N: OTE(p12r31.comment.3);
					N: XIO(p01r02.fault.4)XIO(p12r31.warning.3)EQU(p12r31.fault,0)OTE(p12r31_run_permissive);
					N: [XIC(p12r31_pb_start) ,XIC(p12r31_request_auto_run) ]XIO(p12r31_pb_stop)XIC(p12r31_run_permissive)OTE(p12r31_request_auto_run);
					N: OTE(p12r31.comment.4);
					N: OTE(p12r31.comment.5);
					N: XIC(p12r31_request_auto_run)OTE(p12_do_exh.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p12_do_exh.fault_reset);
					N: OTE(p12r31.comment.6);
					N: XIC(p12r31_request_auto_run)MOV(p01_recipe_active.zone_2.exhaust_sp,p12_ao_exhaust_selected_speed);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_exh_sp,p12_ao_exhaust_selected_speed);
					N: XIO(p12r31_request_auto_run)MOV(0,p12_ao_exhaust_selected_speed);
					N: OTE(p12r31.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r31.fault,p12r31.fault_ack);
					N: XIC(p12_di_exh.faulted)[TON(p12r31_timer_fault[0],?,?) ,XIC(p12r31_timer_fault[0].DN) OTL(p12r31.fault.0) ];
					N: XIC(p12r31.fault_ack.0)XIO(p12_di_exh.faulted)XIC(p01r09_pb_global_reset)[OTU(p12r31.fault.0) ,OTU(p12r31.fault_ack.0) ];
					N: XIO(p12_di_exh_fan_mtr_ts)[TON(p12r31_timer_fault[1],?,?) ,XIC(p12r31_timer_fault[1].DN) OTL(p12r31.fault.1) ];
					N: XIC(p12r31.fault_ack.1)XIC(p12_di_exh_fan_mtr_ts)XIC(p01r09_pb_global_reset)[OTU(p12r31.fault.1) ,OTU(p12r31.fault_ack.1) ];
					N: XIO(p12_di_exh.ready)[TON(p12r31_timer_fault[2],?,?) ,XIC(p12r31_timer_fault[2].DN) OTL(p12r31.fault.2) ];
					N: XIC(p12r31.fault_ack.2)XIC(p12_di_exh.ready)XIC(p01r09_pb_global_reset)[OTU(p12r31.fault.2) ,OTU(p12r31.fault_ack.2) ];
					N: XIC(p12_di_exh.ready)XIO(p12_di_exh.ctrl_from_net)[TON(p12r31_timer_fault[3],?,?) ,XIC(p12r31_timer_fault[3].DN) OTL(p12r31.fault.3) ];
					N: XIC(p12r31.fault_ack.3)[XIO(p12_di_exh.ready) ,XIC(p12_di_exh.ctrl_from_net) ]XIC(p01r09_pb_global_reset)[OTU(p12r31.fault.3) ,OTU(p12r31.fault_ack.3) ];
					N: NEQ(p12r31.fault,p12r31.fault_ack)OTE(p12r31.unack_fault);
					N: OTE(p12r31.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p12r31.warning,p12r31.warning_ack);
					N: XIO(p12r31_request_auto_run)XIO(p12r02_shutdown_temp)[TON(p12r31_timer_warning[0],?,?) ,XIC(p12r31_timer_warning[0].DN) OTL(p12r31.warning.0) ];
					N: XIC(p12r31.warning_ack.0)[XIC(p12r02_shutdown_temp) ,XIC(p12r31_request_auto_run) ][OTU(p12r31.warning.0) ,OTU(p12r31.warning_ack.0) ];
					N: [XIC(p12_di_exh.running_fwd) XIO(p12_di_exh_flow_ok) ,XIO(p12_di_exh.running_fwd) XIO(p12_di_exh.running_rev) XIC(p12_di_exh_flow_ok) ][TON(p12r31_timer_warning[1],?,?) ,XIC(p12r31_timer_warning[1].DN) OTL(p12r31.warning.1) ];
					N: XIC(p12r31.warning_ack.1)[[XIC(p12_di_exh.running_fwd) ,XIC(p12_di_exh.running_rev) ] XIC(p12_di_exh_flow_ok) ,XIO(p12_di_exh.running_fwd) XIO(p12_di_exh_flow_ok) ][OTU(p12r31.warning.1) ,OTU(p12r31.warning_ack.1) ];
					N: XIC(p12_di_exh.warning)[TON(p12r31_timer_warning[2],?,?) ,XIC(p12r31_timer_warning[2].DN) OTL(p12r31.warning.2) ];
					N: XIC(p12r31.warning_ack.2)XIO(p12_di_exh.warning)[OTU(p12r31.warning.2) ,OTU(p12r31.warning_ack.2) ];
					N: XIC(p12_di_exh.ready)XIO(p12_di_exh.ctrl_from_net)[TON(p12r31_timer_warning[3],?,?) ,XIC(p12r31_timer_warning[3].DN) OTL(p12r31.warning.3) ];
					N: XIC(p12r31.warning_ack.3)[XIC(p12_di_exh.ctrl_from_net) ,XIO(p12_di_exh.ready) ][OTU(p12r31.warning.3) ,OTU(p12r31.warning_ack.3) ];
					N: NEQ(p12r31.warning,p12r31.warning_ack)OTE(p12r31.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R32_Recirc_VFD 
					N: SBR()OTE(p12r32.comment.0);
					N: OTE(p12r32.comment.1);
					N: OTE(p12r32.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_2[4].8) ,XIC(p12r20_state.3) ONS(p12r32.oneshot.0) ]OTE(p12r32_pb_start);
					N: [XIC(p02_dint_from_hmi.zone_2[4].7) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) [ONS(p12r32.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p12r32_pb_stop);
					N: [XIC(p02_dint_from_hmi.zone_2[4].8) ,XIC(p12r20_state.1) ]OTU(p12r32_fan_pb_stopped);
					N: LEQ(p12_ai_recirc_rpm,p01_param_fan_zero_speed)OTE(p12r32_vfd_stopped);
					N: OTE(p12r32.comment.3);
					N: XIO(p01r02.fault.3)XIO(p12r32.warning.3)EQU(p12r32.fault,0)OTE(p12r32_run_permissive);
					N: [XIC(p12r32_pb_start) ,XIC(p12r32_request_auto_run) ]XIO(p12r32_pb_stop)XIC(p12r32_run_permissive)OTE(p12r32_request_auto_run);
					N: OTE(p12r32.comment.5);
					N: XIC(p12r32_request_auto_run)OTE(p12_do_recirc.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p12_do_recirc.fault_reset);
					N: OTE(p12r32.comment.4);
					N: XIC(p12r32_request_auto_run)MOV(p01_recipe_active.zone_2.recirc_sp,p12_ao_recirc_selected_speed);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_recirc_sp,p12_ao_recirc_selected_speed);
					N: XIO(p12r32_request_auto_run)MOV(0,p12_ao_recirc_selected_speed);
					N: OTE(p12r32.comment.29);
					N: XIC(p01r09_pb_global_reset)MOV(p12r32.fault,p12r32.fault_ack);
					N: XIC(p12_di_recirc.faulted)[TON(p12r32_timer_fault[0],?,?) ,XIC(p12r32_timer_fault[0].DN) OTL(p12r32.fault.0) ];
					N: XIC(p12r32.fault_ack.0)XIO(p12_di_recirc.faulted)XIC(p01r09_pb_global_reset)[OTU(p12r32.fault.0) ,OTU(p12r32.fault_ack.0) ];
					N: XIO(p12_di_recirc_fan_mtr_ts)[TON(p12r32_timer_fault[1],?,?) ,XIC(p12r32_timer_fault[1].DN) OTL(p12r32.fault.1) ];
					N: XIC(p12r32.fault_ack.1)XIC(p12_di_recirc_fan_mtr_ts)XIC(p01r09_pb_global_reset)[OTU(p12r32.fault.1) ,OTU(p12r32.fault_ack.1) ];
					N: XIO(p12_di_recirc.ready)[TON(p12r32_timer_fault[2],?,?) ,XIC(p12r32_timer_fault[2].DN) OTL(p12r32.fault.2) ];
					N: XIC(p12r32.fault_ack.2)XIC(p12_di_recirc.ready)XIC(p01r09_pb_global_reset)[OTU(p12r32.fault.2) ,OTU(p12r32.fault_ack.2) ];
					N: XIC(p12_di_recirc.ready)XIO(p12_di_recirc.ctrl_from_net)[TON(p12r32_timer_fault[3],?,?) ,XIC(p12r32_timer_fault[3].DN) OTL(p12r32.fault.3) ];
					N: XIC(p12r32.fault_ack.3)[XIO(p12_di_recirc.ready) ,XIC(p12_di_recirc.ctrl_from_net) ]XIC(p01r09_pb_global_reset)[OTU(p12r32.fault.3) ,OTU(p12r32.fault_ack.3) ];
					N: NEQ(p12r32.fault,p12r32.fault_ack)OTE(p12r32.unack_fault);
					N: OTE(p12r32.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p12r32.warning,p12r32.warning_ack);
					N: XIO(p12r32_request_auto_run)XIO(p12r02_shutdown_temp)[TON(p12r32_timer_warning[0],?,?) ,XIC(p12r32_timer_warning[0].DN) OTL(p12r32.warning.0) ];
					N: XIC(p12r32.warning_ack.0)[XIC(p12r02_shutdown_temp) ,XIC(p12r32_request_auto_run) ][OTU(p12r32.warning.0) ,OTU(p12r32.warning_ack.0) ];
					N: [XIC(p12_di_recirc.running_fwd) XIO(p12_di_recirc_flow_ok) ,XIO(p12_di_recirc.running_fwd) XIC(p12_di_recirc_flow_ok) ][TON(p12r32_timer_warning[1],?,?) ,XIC(p12r32_timer_warning[1].DN) OTL(p12r32.warning.1) ];
					N: XIC(p12r32.warning_ack.1)[XIC(p12_di_recirc.running_fwd) XIC(p12_di_recirc_flow_ok) ,XIO(p12_di_recirc.running_fwd) XIO(p12_di_recirc_flow_ok) ][OTU(p12r32.warning.1) ,OTU(p12r32.warning_ack.1) ];
					N: XIC(p12_di_recirc.warning)[TON(p12r32_timer_warning[2],?,?) ,XIC(p12r32_timer_warning[2].DN) OTL(p12r32.warning.2) ];
					N: XIC(p12r32.warning_ack.2)XIO(p12_di_recirc.warning)[OTU(p12r32.warning.2) ,OTU(p12r32.warning_ack.2) ];
					N: XIC(p12_di_recirc.ready)XIO(p12_di_recirc.ctrl_from_net)[TON(p12r32_timer_warning[3],?,?) ,XIC(p12r32_timer_warning[3].DN) OTL(p12r32.warning.3) ];
					N: XIC(p12r32.warning_ack.3)[XIC(p12_di_recirc.ctrl_from_net) ,XIO(p12_di_recirc.ready) ][OTU(p12r32.warning.3) ,OTU(p12r32.warning_ack.3) ];
					N: NEQ(p12r32.warning,p12r32.warning_ack)OTE(p12r32.unack_warning);
					N: OTE(p12r32.comment.31);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P13_Zone_3 (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p13r01.comment.0);
					N: OTE(p13r01.comment.1);
					N: OTE(p13r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Parameters,0);
					N: JSR(R20_Temp_Sequence,0);
					N: JSR(R30_Temperature_Control,0);
					N: JSR(R31_Exhaust_VFD,0);
					N: JSR(R32_Recirc_VFD,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p13r02.comment.0);
					N: OTE(p13r02.comment.1);
					N: OTE(p13r02.comment.2);
					N: NEQ(p13_dint_to_hmi[0],0)OTE(p13r02_fault_exists);
					N: NEQ(p13_dint_to_hmi[2],0)OTE(p13r02_warning_exists);
					N: OTE(p13r02.comment.3);
					N: [XIC(p13r02.unack_fault) ,XIC(p13r03.unack_fault) ,XIC(p13r04.unack_fault) ,XIC(p13r05.unack_fault) ,XIC(p13r06.unack_fault) ,XIC(p13r07.unack_fault) ,XIC(p13r08.unack_fault) ,XIC(p13r09.unack_fault) ,XIC(p13r10.unack_fault) ,XIC(p13r20.unack_fault) ,XIC(p13r30.unack_fault) ,XIC(p13r31.unack_fault) ,XIC(p13r32.unack_fault) ]OTE(p13r02_unack_fault);
					N: [XIC(p13r02.unack_warning) ,XIC(p13r03.unack_warning) ,XIC(p13r04.unack_warning) ,XIC(p13r05.unack_warning) ,XIC(p13r06.unack_warning) ,XIC(p13r07.unack_warning) ,XIC(p13r08.unack_warning) ,XIC(p13r09.unack_warning) ,XIC(p13r10.unack_warning) ,XIC(p13r20.unack_warning) ,XIC(p13r30.unack_warning) ,XIC(p13r31.unack_warning) ,XIC(p13r32.unack_warning) ]OTE(p13r02_unack_warning);
					N: OTE(p13r02.comment.4);
					N: LES(p13_ai_tc01,p13_param_shutdown_temp)LES(p13_ai_tc02,p13_param_shutdown_temp)XIO(p13r30.warning.1)XIO(p13r30.warning.2)OTE(p13r02_safe_temp);
					N: XIC(p13r02_safe_temp)[TON(p13r02_timer_safe_temp[0],?,?) ,XIC(p13r02_timer_safe_temp[0].DN) OTL(p13r02_shutdown_temp) ];
					N: [XIO(p13r30.warning.1) GRT(p13_ai_tc01,p01_param_temp_limit) ,XIO(p13r30.warning.2) GRT(p13_ai_tc02,p13_param_shutdown_temp) ]OTE(p13r02_not_safe_temp);
					N: XIC(p13r02_not_safe_temp)[TON(p13r02_timer_safe_temp[1],?,?) ,XIC(p13r02_timer_safe_temp[1].DN) OTU(p13r02_shutdown_temp) ];
					N: OTE(p13r02.comment.5);
					N: OTE(p13r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r02.fault,p13r02.fault_ack);
					N: XIC(FAULT)[TON(p13r02_timer_fault[0],?,?) ,XIC(p13r02_timer_fault[0].DN) OTL(p13r02.fault.0) ];
					N: XIC(p13r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r02.fault.0) ,OTU(p13r02.fault_ack.0) ];
					N: NEQ(p13r02.fault,p13r02.fault_ack)OTE(p13r02.unack_fault);
					N: OTE(p13r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r02.warning,p13r02.warning_ack);
					N: XIC(FAULT)[TON(p13r02_timer_warning[0],?,?) ,XIC(p13r02_timer_warning[0].DN) OTL(p13r02.warning.0) ];
					N: XIO(FAULT)[OTU(p13r02.warning.0) ,OTU(p13r02.warning_ack.0) ];
					N: NEQ(p13r02.warning,p13r02.warning_ack)OTE(p13r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p13r03.comment.0);
					N: OTE(p13r03.comment.1);
					N: OTE(p13r03.comment.2);
					N: OTE(p13r03.comment.3);
					N: [XIC(Local:5:I.Data.0) OTE(p13_di_recirc_flow_ok) ,XIC(Local:5:I.Data.1) OTE(p13_di_exh_flow_ok) ,XIC(p00_io_oven:4:I.7) OTE(p13_di_filter_clean) ];
					N: [XIC(p00_io_oven:2:I.Ch4OverrangeAlarm) OTE(p13_di_tc01_bo) ,XIC(p00_io_oven:2:I.Ch5OverrangeAlarm) OTE(p13_di_tc02_bo) ];
					N: [XIC(p00_io_prc:1:I.5) OTE(p13_di_recirc_fan_mtr_ts) ,XIC(p00_io_prc:1:I.6) OTE(p13_di_exh_fan_mtr_ts) ];
					N: XIC(p00_io_oven:4:I.0)OTE(p13_di_door_open);
					N: [XIC(p00_vfd_z3_exhaust:I.Data[0].0) OTE(p13_di_exh.faulted) ,XIC(p00_vfd_z3_exhaust:I.Data[0].1) OTE(p13_di_exh.warning) ,XIC(p00_vfd_z3_exhaust:I.Data[0].2) OTE(p13_di_exh.running_fwd) ,XIC(p00_vfd_z3_exhaust:I.Data[0].3) OTE(p13_di_exh.running_rev) ];
					N: [XIC(p00_vfd_z3_exhaust:I.Data[0].4) OTE(p13_di_exh.ready) ,XIC(p00_vfd_z3_exhaust:I.Data[0].5) OTE(p13_di_exh.ctrl_from_net) ,XIC(p00_vfd_z3_exhaust:I.Data[0].6) OTE(p13_di_exh.ref_from_net) ,XIC(p00_vfd_z3_exhaust:I.Data[0].7) OTE(p13_di_exh.at_reference) ];
					N: XIC(p01r02.fault.6)MOV(0,p00_vfd_z3_exhaust:I.Data[0]);
					N: [XIC(p00_vfd_z3_recirc:I.Data[0].0) OTE(p13_di_recirc.faulted) ,XIC(p00_vfd_z3_recirc:I.Data[0].1) OTE(p13_di_recirc.warning) ,XIC(p00_vfd_z3_recirc:I.Data[0].2) OTE(p13_di_recirc.running_fwd) ,XIC(p00_vfd_z3_recirc:I.Data[0].3) OTE(p13_di_recirc.running_rev) ];
					N: [XIC(p00_vfd_z3_recirc:I.Data[0].4) OTE(p13_di_recirc.ready) ,XIC(p00_vfd_z3_recirc:I.Data[0].5) OTE(p13_di_recirc.ctrl_from_net) ,XIC(p00_vfd_z3_recirc:I.Data[0].6) OTE(p13_di_recirc.ref_from_net) ,XIC(p00_vfd_z3_recirc:I.Data[0].7) OTE(p13_di_recirc.at_reference) ];
					N: XIC(p01r02.fault.5)MOV(0,p00_vfd_z3_recirc:I.Data[0]);
					N: OTE(p13r03.comment.4);
					N: CPT(p13_ai_tc01,p00_io_oven:2:I.Ch4Data*0.1)ADD(p13_ai_tc01,p13_param_tc01z,p13_ai_tc01);
					N: CPT(p13_ai_tc02,p00_io_oven:2:I.Ch5Data*0.1)ADD(p13_ai_tc02,p13_param_tc02z,p13_ai_tc02);
					N: OTE(p13r03.comment.5);
					N: CPT(p13_ai_recirc_rpm,p00_vfd_z3_recirc:I.Data[1]*1);
					N: CPT(p13_ai_recirc_amps,p00_vfd_z3_recirc:I.Data[2]*0.1);
					N: CPT(p13_ai_recirc_hz_max,p00_vfd_z3_recirc:I.Data[4]*0.1)SYS_SCP(p13r03_hz,p00_vfd_z3_recirc:I.Data[1],0,1750,0,p13_ai_recirc_hz_max,p13_ai_recirc_hz);
					N: CPT(p13_ai_exhaust_rpm,p00_vfd_z3_exhaust:I.Data[1]*1);
					N: CPT(p13_ai_exhaust_amps,p00_vfd_z3_exhaust:I.Data[2]*0.1);
					N: CPT(p13_ai_exhaust_hz_max,p00_vfd_z3_exhaust:I.Data[4]*0.1)SYS_SCP(p13r03_hz,p00_vfd_z3_exhaust:I.Data[1],0,1750,0,p13_ai_exhaust_hz_max,p13_ai_exhaust_hz);
					N: OTE(p13r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r03.fault,p13r03.fault_ack);
					N: XIC(FAULT)[TON(p13r03_timer_fault[0],?,?) ,XIC(p13r03_timer_fault[0].DN) OTL(p13r03.fault.0) ];
					N: XIC(p13r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r03.fault.0) ,OTU(p13r03.fault_ack.0) ];
					N: NEQ(p13r03.fault,p13r03.fault_ack)OTE(p13r03.unack_fault);
					N: OTE(p13r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r03.warning,p13r03.warning_ack);
					N: XIC(FAULT)[TON(p13r03_timer_warning[0],?,?) ,XIC(p13r03_timer_warning[0].DN) OTL(p13r03.warning.0) ];
					N: XIO(FAULT)[OTU(p13r03.warning.0) ,OTU(p13r03.warning_ack.0) ];
					N: NEQ(p13r03.warning,p13r03.warning_ack)OTE(p13r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p13r04.comment.0);
					N: OTE(p13r04.comment.1);
					N: OTE(p13r04.comment.2);
					N: OTE(p13r04.comment.3);
					N: [XIC(p13_do_exh.forward) OTE(p00_vfd_z3_exhaust:O.Data[0].0) ,XIC(p13_do_exh.reverse) OTE(p00_vfd_z3_exhaust:O.Data[0].1) ,XIC(p13_do_exh.fault_reset) OTE(p00_vfd_z3_exhaust:O.Data[0].2) ,OTE(p00_vfd_z3_exhaust:O.Data[0].6) ,OTE(p00_vfd_z3_exhaust:O.Data[0].5) ];
					N: [XIC(p13_do_recirc.forward) OTE(p00_vfd_z3_recirc:O.Data[0].0) ,XIC(p13_do_recirc.reverse) OTE(p00_vfd_z3_recirc:O.Data[0].1) ,XIC(p13_do_recirc.fault_reset) OTE(p00_vfd_z3_recirc:O.Data[0].2) ,OTE(p00_vfd_z3_recirc:O.Data[0].5) ,OTE(p00_vfd_z3_recirc:O.Data[0].6) ];
					N: OTE(p13r04.comment.4);
					N: SYS_SCP(p01_sys_scp,p13_ao_cv,p13_hc_input_min,p13_hc_input_max,p13_hc_output_min,p13_hc_output_max,p00_io_winder:1:O.Ch1Data);
					N: OTE(p13r04.comment.5);
					N: SYS_SCP(p01_sys_scp,p13_ao_exhaust_selected_speed,p13_exhaust_input_min,p13_exhaust_input_max,p13_exhaust_output_min,p13_exhaust_output_max,p00_vfd_z3_exhaust:O.Data[1]);
					N: SYS_SCP(p01_sys_scp,p13_ao_recirc_selected_speed,p13_recirc_input_min,p13_recirc_input_max,p13_recirc_output_min,p13_recirc_output_max,p00_vfd_z3_recirc:O.Data[1]);
					N: OTE(p13r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r04.fault,p13r04.fault_ack);
					N: XIC(FAULT)[TON(p13r04_timer_fault[0],?,?) ,XIC(p13r04_timer_fault[0].DN) OTL(p13r04.fault.0) ];
					N: XIC(p13r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r04.fault.0) ,OTU(p13r04.fault_ack.0) ];
					N: NEQ(p13r04.fault,p13r04.fault_ack)OTE(p13r04.unack_fault);
					N: OTE(p13r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r04.warning,p13r04.warning_ack);
					N: XIC(FAULT)[TON(p13r04_timer_warning[0],?,?) ,XIC(p13r04_timer_warning[0].DN) OTL(p13r04.warning.0) ];
					N: XIO(FAULT)[OTU(p13r04.warning.0) ,OTU(p13r04.warning_ack.0) ];
					N: NEQ(p13r04.warning,p13r04.warning_ack)OTE(p13r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p13r05.comment.0);
					N: OTE(p13r05.comment.1);
					N: OTE(p13r05.comment.2);
					N: OTE(p13r05.comment.3);
					N: [EQU(p13r30.fault,0) OTE(p13_dint_to_hmi[4].0) ,XIC(p13r30_vfds_ready) OTE(p13_dint_to_hmi[4].1) ,XIC(HMI) OTE(p13_dint_to_hmi[4].2) ,XIC(HMI) OTE(p13_dint_to_hmi[4].3) ];
					N: [XIC(p13r31_request_auto_run) OTE(p13_dint_to_hmi[4].4) ,XIC(p13r31_vfd_stopped) OTE(p13_dint_to_hmi[4].5) ,XIC(p13r31_request_auto_stop) OTE(p13_dint_to_hmi[4].6) ,XIC(HMI) OTE(p13_dint_to_hmi[4].7) ];
					N: [XIC(p13r32_request_auto_run) OTE(p13_dint_to_hmi[4].8) ,XIO(p13r32_request_auto_run) OTE(p13_dint_to_hmi[4].9) ,XIC(p13r32_request_auto_stop) OTE(p13_dint_to_hmi[4].10) ,XIC(HMI) OTE(p13_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[4].12) ,XIC(HMI) OTE(p13_dint_to_hmi[4].13) ,XIC(HMI) OTE(p13_dint_to_hmi[4].14) ,XIC(HMI) OTE(p13_dint_to_hmi[4].15) ];
					N: [XIC(p13r30_request_cool) OTE(p13_dint_to_hmi[4].16) ,XIO(p13r30_request_cool) OTE(p13_dint_to_hmi[4].17) ,XIC(p13r30_request_manual) OTE(p13_dint_to_hmi[4].18) ,XIO(p13r30_request_manual) OTE(p13_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[4].20) ,XIC(HMI) OTE(p13_dint_to_hmi[4].21) ,XIC(HMI) OTE(p13_dint_to_hmi[4].22) ,XIC(HMI) OTE(p13_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[4].24) ,XIC(HMI) OTE(p13_dint_to_hmi[4].25) ,XIC(HMI) OTE(p13_dint_to_hmi[4].26) ,XIC(HMI) OTE(p13_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[4].28) ,XIC(HMI) OTE(p13_dint_to_hmi[4].29) ,XIC(HMI) OTE(p13_dint_to_hmi[4].30) ,XIC(HMI) OTE(p13_dint_to_hmi[4].31) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[5].0) ,XIC(HMI) OTE(p13_dint_to_hmi[5].1) ,XIC(p13_di_filter_clean) OTE(p13_dint_to_hmi[5].2) ,XIC(HMI) OTE(p13_dint_to_hmi[5].3) ];
					N: [XIC(p13_di_door_open) OTE(p13_dint_to_hmi[5].4) ,XIC(p13_di_exh_fan_mtr_ts) OTE(p13_dint_to_hmi[5].5) ,XIC(p13_di_exh_flow_ok) OTE(p13_dint_to_hmi[5].6) ,XIC(HMI) OTE(p13_dint_to_hmi[5].7) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[5].8) ,XIC(HMI) OTE(p13_dint_to_hmi[5].9) ,XIC(p13_di_recirc_fan_mtr_ts) OTE(p13_dint_to_hmi[5].10) ,XIC(p13_di_recirc_flow_ok) OTE(p13_dint_to_hmi[5].11) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[5].12) ,XIC(HMI) OTE(p13_dint_to_hmi[5].13) ,XIC(p13_di_tc01_bo) OTE(p13_dint_to_hmi[5].14) ,XIC(p13_di_tc02_bo) OTE(p13_dint_to_hmi[5].15) ];
					N: [XIC(p13_di_exh.faulted) OTE(p13_dint_to_hmi[6].0) ,XIC(p13_di_exh.warning) OTE(p13_dint_to_hmi[6].1) ,XIC(p13_di_exh.running_fwd) OTE(p13_dint_to_hmi[6].2) ,XIC(p13_di_exh.running_rev) OTE(p13_dint_to_hmi[6].3) ];
					N: [XIC(p13_di_exh.ready) OTE(p13_dint_to_hmi[6].4) ,XIC(p13_di_exh.ctrl_from_net) OTE(p13_dint_to_hmi[6].5) ,XIC(p13_di_exh.ref_from_net) OTE(p13_dint_to_hmi[6].6) ,XIC(p13_di_exh.at_reference) OTE(p13_dint_to_hmi[6].7) ];
					N: [XIC(p13_di_recirc.faulted) OTE(p13_dint_to_hmi[6].8) ,XIC(p13_di_recirc.warning) OTE(p13_dint_to_hmi[6].9) ,XIC(p13_di_recirc.running_fwd) OTE(p13_dint_to_hmi[6].10) ,XIC(p13_di_recirc.running_rev) OTE(p13_dint_to_hmi[6].11) ];
					N: [XIC(p13_di_recirc.ready) OTE(p13_dint_to_hmi[6].12) ,XIC(p13_di_recirc.ctrl_from_net) OTE(p13_dint_to_hmi[6].13) ,XIC(p13_di_recirc.ref_from_net) OTE(p13_dint_to_hmi[6].14) ,XIC(p13_di_recirc.at_reference) OTE(p13_dint_to_hmi[6].15) ];
					N: OTE(p13r05.comment.4);
					N: MOV(0,p13_dint_to_hmi[7])MOV(p13r20_status,p13_dint_to_hmi[8]);
					N: MOV(0,p13r05_temp_ctl_status)[XIC(p13r30_permissive_run) MOV(1,p13r05_temp_ctl_status) ,XIC(p13r30_request_cool) MOV(2,p13r05_temp_ctl_status) ,XIC(p13r20_state.31) MOV(8,p13r05_temp_ctl_status) ,XIO(p13r30_permissive_run) MOV(4,p13r05_temp_ctl_status) ];
					N: MOV(p13r05_temp_ctl_status,p13_dint_to_hmi[9]);
					N: MOV(5,p13r05_exh_status)[EQU(p13r31.fault,0) MOV(1,p13r05_exh_status) ,XIC(p13_di_exh.running_fwd) MOV(2,p13r05_exh_status) ,XIC(p13r31_vfd_stopped) MOV(3,p13r05_exh_status) ,NEQ(p13r31.fault,0) MOV(4,p13r05_exh_status) ];
					N: MOV(p13r05_exh_status,p13_dint_to_hmi[10]);
					N: MOV(5,p13r05_recirc_status)[EQU(p13r32.fault,0) MOV(1,p13r05_recirc_status) ,XIC(p13_di_recirc.running_fwd) MOV(2,p13r05_recirc_status) ,XIC(p13r32_vfd_stopped) MOV(3,p13r05_recirc_status) ,NEQ(p13r32.fault,0) MOV(4,p13r05_recirc_status) ];
					N: MOV(p13r05_recirc_status,p13_dint_to_hmi[11]);
					N: MOV(0,p13_dint_to_hmi[12])MOV(0,p13_dint_to_hmi[13])MOV(0,p13_dint_to_hmi[14])MOV(0,p13_dint_to_hmi[15]);
					N: OTE(p13r05.comment.5);
					N: OTE(p13r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r05.fault,p13r05.fault_ack);
					N: XIC(FAULT)[TON(p13r05_timer_fault[0],?,?) ,XIC(p13r05_timer_fault[0].DN) OTL(p13r05.fault.0) ];
					N: XIC(p13r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r05.fault.0) ,OTU(p13r05.fault_ack.0) ];
					N: NEQ(p13r05.fault,p13r05.fault_ack)OTE(p13r05.unack_fault);
					N: OTE(p13r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r05.warning,p13r05.warning_ack);
					N: XIC(FAULT)[TON(p13r05_timer_warning[0],?,?) ,XIC(p13r05_timer_warning[0].DN) OTL(p13r05.warning.0) ];
					N: XIO(FAULT)[OTU(p13r05.warning.0) ,OTU(p13r05.warning_ack.0) ];
					N: NEQ(p13r05.warning,p13r05.warning_ack)OTE(p13r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p13r06.comment.2);
					N: OTE(p13r06.comment.3);
					N: MOV(p13_ai_tc01,p13_real_to_hmi[0])MOV(p13_ai_tc02,p13_real_to_hmi[1])CPT(p13_real_to_hmi[2],p13r30_pid_temp_pv);
					N: MOV(0,p13_real_to_hmi[3])MOV(0,p13_real_to_hmi[4])MOV(0,p13_real_to_hmi[5]);
					N: MOV(0,p13_real_to_hmi[6])MOV(0,p13_real_to_hmi[7])MOV(p13_ai_exhaust_hz,p13_real_to_hmi[8]);
					N: MOV(p13_ai_exhaust_amps,p13_real_to_hmi[9])MOV(p13_ai_exhaust_rpm,p13_real_to_hmi[10])MOV(p13_ai_exhaust_pct,p13_real_to_hmi[11]);
					N: MOV(p13_ai_recirc_hz,p13_real_to_hmi[12])MOV(p13_ai_recirc_amps,p13_real_to_hmi[13])MOV(p13_ai_recirc_rpm,p13_real_to_hmi[14]);
					N: MOV(p13_ai_recirc_pct,p13_real_to_hmi[15])MOV(0.0,p13_real_to_hmi[16])MOV(0.0,p13_real_to_hmi[17]);
					N: MOV(0,p13_real_to_hmi[18])MOV(0,p13_real_to_hmi[19])MOV(0,p13_real_to_hmi[20]);
					N: MOV(0,p13_real_to_hmi[21])MOV(0,p13_real_to_hmi[22])MOV(0,p13_real_to_hmi[23]);
					N: OTE(p13r06.comment.4);
					N: MOV(p13_ao_cv,p13_real_to_hmi[24])MOV(0,p13_real_to_hmi[25])MOV(0,p13_real_to_hmi[26]);
					N: MOV(0,p13_real_to_hmi[27])MOV(p13_ao_exhaust_selected_speed,p13_real_to_hmi[28])MOV(0,p13_real_to_hmi[29]);
					N: MOV(p13_ao_recirc_selected_speed,p13_real_to_hmi[30])MOV(0,p13_real_to_hmi[31]);
					N: MOV(0,p13_real_to_hmi[32])MOV(0,p13_real_to_hmi[33]);
					N: MOV(0,p13_real_to_hmi[34])MOV(0,p13_real_to_hmi[35])MOV(0,p13_real_to_hmi[36]);
					N: MOV(0,p13_real_to_hmi[37])MOV(0,p13_real_to_hmi[38])MOV(0,p13_real_to_hmi[39]);
					N: OTE(p13r06.comment.5);
					N: MOV(p13_param_tc01z,p13_real_to_hmi[40])MOV(p13_param_tc02z,p13_real_to_hmi[41])MOV(0,p13_real_to_hmi[42]);
					N: MOV(0,p13_real_to_hmi[43])MOV(p13_param_pid1_kp,p13_real_to_hmi[44])MOV(p13_param_pid1_ki,p13_real_to_hmi[45]);
					N: MOV(p13_param_pid1_kd,p13_real_to_hmi[46])MOV(p13_param_pid1_ff,p13_real_to_hmi[47])MOV(p13_param_pid2_kp,p13_real_to_hmi[48]);
					N: MOV(p13_param_pid2_ki,p13_real_to_hmi[49])MOV(p13_param_pid2_kd,p13_real_to_hmi[50])MOV(p13_param_pid2_ff,p13_real_to_hmi[51]);
					N: MOV(p13_param_tc01_hl,p13_real_to_hmi[52])MOV(0.0,p13_real_to_hmi[53])MOV(p13_param_tc01_dev,p13_real_to_hmi[54]);
					N: MOV(p13_param_lfl_hl,p13_real_to_hmi[55])MOV(p13_param_lfl_hhl,p13_real_to_hmi[56])MOV(p13_param_shutdown_temp,p13_real_to_hmi[57]);
					N: MOV(p13_param_zone_pressure,p13_real_to_hmi[58])MOV(p13_param_fast_to_soak,p13_real_to_hmi[59])MOV(p13_param_soak_to_fast,p13_real_to_hmi[60]);
					N: MOV(0,p13_real_to_hmi[61])MOV(0,p13_real_to_hmi[62])MOV(0,p13_real_to_hmi[63]);
					N: OTE(p13r06.comment.6);
					N: MOV(0,p13_real_to_hmi[64])MOV(0,p13_real_to_hmi[65])MOV(0,p13_real_to_hmi[66]);
					N: MOV(p13r30_pid_temp_sp,p13_real_to_hmi[67])MOV(p13r30_cv_man_sp,p13_real_to_hmi[68])MOV(0,p13_real_to_hmi[69]);
					N: MOV(0,p13_real_to_hmi[70])MOV(0,p13_real_to_hmi[71]);
					N: OTE(p13r06.comment.7);
					N: MOV(p13r30_pid_temp_pv,p13_real_to_hmi[72])MOV(0,p13_real_to_hmi[73]);
					N: MOV(0,p13_real_to_hmi[74])MOV(0,p13_real_to_hmi[75]);
					N: MOV(0,p13_real_to_hmi[76])MOV(0,p13_real_to_hmi[77]);
					N: MOV(0,p13_real_to_hmi[78])MOV(0,p13_real_to_hmi[79]);
					N: OTE(p13r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r06.fault,p13r06.fault_ack);
					N: XIC(FAULT)[TON(p13r06_timer_fault[0],?,?) ,XIC(p13r06_timer_fault[0].DN) OTL(p13r06.fault.0) ];
					N: XIC(p13r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r06.fault.0) ,OTU(p13r06.fault_ack.0) ];
					N: NEQ(p13r06.fault,p13r06.fault_ack)OTE(p13r06.unack_fault);
					N: OTE(p13r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r06.warning,p13r06.warning_ack);
					N: XIC(FAULT)[TON(p13r06_timer_warning[0],?,?) ,XIC(p13r06_timer_warning[0].DN) OTL(p13r06.warning.0) ];
					N: XIO(FAULT)[OTU(p13r06.warning.0) ,OTU(p13r06.warning_ack.0) ];
					N: NEQ(p13r06.warning,p13r06.warning_ack)OTE(p13r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p13r07.comment.0);
					N: OTE(p13r07.comment.1);
					N: OTE(p13r07.comment.2);
					N: OTE(p13r07.comment.3);
					N: [XIC(HMI) OTE(p13_dint_to_hmi[0].0) ,XIC(HMI) OTE(p13_dint_to_hmi[0].1) ,XIC(p13r30.fault.2) OTE(p13_dint_to_hmi[0].2) ,XIC(HMI) OTE(p13_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[0].4) ,XIC(HMI) OTE(p13_dint_to_hmi[0].5) ,XIC(HMI) OTE(p13_dint_to_hmi[0].6) ,XIC(HMI) OTE(p13_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[0].8) ,XIC(p13r30.fault.9) OTE(p13_dint_to_hmi[0].9) ,XIC(HMI) OTE(p13_dint_to_hmi[0].10) ,XIC(HMI) OTE(p13_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[0].12) ,XIC(HMI) OTE(p13_dint_to_hmi[0].13) ,XIC(HMI) OTE(p13_dint_to_hmi[0].14) ,XIC(HMI) OTE(p13_dint_to_hmi[0].15) ];
					N: [XIC(p13r31.fault.0) OTE(p13_dint_to_hmi[0].16) ,XIC(p13r31.fault.1) OTE(p13_dint_to_hmi[0].17) ,XIC(p13r31.fault.2) OTE(p13_dint_to_hmi[0].18) ,XIC(p13r31.fault.3) OTE(p13_dint_to_hmi[0].19) ];
					N: [XIC(p13r32.fault.0) OTE(p13_dint_to_hmi[0].20) ,XIC(p13r32.fault.1) OTE(p13_dint_to_hmi[0].21) ,XIC(p13r32.fault.2) OTE(p13_dint_to_hmi[0].22) ,XIC(p13r32.fault.3) OTE(p13_dint_to_hmi[0].23) ];
					N: [XIC(p13r20.fault.0) OTE(p13_dint_to_hmi[0].24) ,XIC(p13r20.fault.1) OTE(p13_dint_to_hmi[0].25) ,XIC(p13r20.fault.2) OTE(p13_dint_to_hmi[0].26) ,XIC(p13r20.fault.3) OTE(p13_dint_to_hmi[0].27) ];
					N: [XIC(HMI) OTE(p13_dint_to_hmi[0].28) ,XIC(HMI) OTE(p13_dint_to_hmi[0].29) ,XIC(HMI) OTE(p13_dint_to_hmi[0].30) ,XIC(HMI) OTE(p13_dint_to_hmi[0].31) ];
					N: OTE(p13r07.comment.4);
					N: OTE(p13r07.comment.5);
					N: OTE(p13r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r07.fault,p13r07.fault_ack);
					N: XIC(FAULT)[TON(p13r07_timer_fault[0],?,?) ,XIC(p13r07_timer_fault[0].DN) OTL(p13r07.fault.0) ];
					N: XIC(p13r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r07.fault.0) ,OTU(p13r07.fault_ack.0) ];
					N: NEQ(p13r07.fault,p13r07.fault_ack)OTE(p13r07.unack_fault);
					N: OTE(p13r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r07.warning,p13r07.warning_ack);
					N: XIC(FAULT)[TON(p13r07_timer_warning[0],?,?) ,XIC(p13r07_timer_warning[0].DN) OTL(p13r07.warning.0) ];
					N: XIO(FAULT)[OTU(p13r07.warning.0) ,OTU(p13r07.warning_ack.0) ];
					N: NEQ(p13r07.warning,p13r07.warning_ack)OTE(p13r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p13r08.comment.0);
					N: OTE(p13r08.comment.1);
					N: OTE(p13r08.comment.2);
					N: OTE(p13r08.comment.3);
					N: OTE(p13r08.comment.4);
					N: [XIC(p13r30.warning.0) OTE(p13_dint_to_hmi[2].0) ,XIC(p13r30.warning.1) OTE(p13_dint_to_hmi[2].1) ,XIC(p13r30.warning.2) OTE(p13_dint_to_hmi[2].2) ,XIC(p13r30.warning.3) OTE(p13_dint_to_hmi[2].3) ];
					N: [XIC(p13r30.warning.4) OTE(p13_dint_to_hmi[2].4) ,XIC(p13r30.warning.5) OTE(p13_dint_to_hmi[2].5) ,XIC(p13r30.warning.6) OTE(p13_dint_to_hmi[2].6) ,XIC(p13r30.warning.7) OTE(p13_dint_to_hmi[2].7) ];
					N: XIC(HMI)OTE(p13_dint_to_hmi[2].15);
					N: [XIC(p13r31.warning.0) OTE(p13_dint_to_hmi[2].16) ,XIC(p13r31.warning.1) OTE(p13_dint_to_hmi[2].17) ,XIC(p13r31.warning.2) OTE(p13_dint_to_hmi[2].18) ,XIC(p13r31.warning.3) OTE(p13_dint_to_hmi[2].19) ];
					N: [XIC(p13r32.warning.0) OTE(p13_dint_to_hmi[2].20) ,XIC(p13r32.warning.1) OTE(p13_dint_to_hmi[2].21) ,XIC(p13r32.warning.2) OTE(p13_dint_to_hmi[2].22) ,XIC(p13r32.warning.3) OTE(p13_dint_to_hmi[2].23) ];
					N: OTE(p13r08.comment.5);
					N: OTE(p13r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r08.fault,p13r08.fault_ack);
					N: XIC(FAULT)[TON(p13r08_timer_fault[0],?,?) ,XIC(p13r08_timer_fault[0].DN) OTL(p13r08.fault.0) ];
					N: XIC(p13r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r08.fault.0) ,OTU(p13r08.fault_ack.0) ];
					N: NEQ(p13r08.fault,p13r08.fault_ack)OTE(p13r08.unack_fault);
					N: OTE(p13r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r08.warning,p13r08.warning_ack);
					N: XIC(FAULT)[TON(p13r08_timer_warning[0],?,?) ,XIC(p13r08_timer_warning[0].DN) OTL(p13r08.warning.0) ];
					N: XIO(FAULT)[OTU(p13r08.warning_ack.0) ,OTU(p13r08.warning.0) ];
					N: NEQ(p13r08.warning,p13r08.warning_ack)OTE(p13r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p13r09.comment.0);
					N: OTE(p13r09.comment.1);
					N: OTE(p13r09.comment.2);
					N: OTE(p13r09.comment.3);
					N: OTE(p13r09.comment.4);
					N: OTE(p13r09.comment.5);
					N: OTE(p13r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r09.fault,p13r09.fault_ack);
					N: XIC(FAULT)[TON(p13r09_timer_fault[0],?,?) ,XIC(p13r09_timer_fault[0].DN) OTL(p13r09.fault.0) ];
					N: XIC(p13r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r09.fault.0) ,OTU(p13r09.fault_ack.0) ];
					N: NEQ(p13r09.fault,p13r09.fault_ack)OTE(p13r09.unack_fault);
					N: OTE(p13r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r09.warning,p13r09.warning_ack);
					N: XIC(FAULT)[TON(p13r09_timer_warning[0],?,?) ,XIC(p13r09_timer_warning[0].DN) OTL(p13r09.warning.0) ];
					N: XIO(FAULT)[OTU(p13r09.warning.0) ,OTU(p13r09.warning_ack.0) ];
					N: NEQ(p13r09.warning,p13r09.warning_ack)OTE(p13r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Parameters 
					N: SBR()OTE(p13r10.comment.0);
					N: OTE(p13r10.comment.1);
					N: OTE(p13r10.comment.2);
					N: MOV(p02_real_from_hmi.zone_3[39],p13r30_temp_deviation_setpoint)MOV(p02_real_from_hmi.zone_3[40],p13_param_tc01z)MOV(p02_real_from_hmi.zone_3[41],p13_param_tc02z);
					N: MOV(p02_real_from_hmi.zone_3[44],p13_param_pid1_kp)MOV(p02_real_from_hmi.zone_3[45],p13_param_pid1_ki);
					N: MOV(p02_real_from_hmi.zone_3[46],p13_param_pid1_kd)MOV(p02_real_from_hmi.zone_3[47],p13_param_pid1_ff);
					N: MOV(p02_real_from_hmi.zone_3[48],p13_param_pid2_kp)MOV(p02_real_from_hmi.zone_3[49],p13_param_pid2_ki);
					N: MOV(p02_real_from_hmi.zone_3[50],p13_param_pid2_kd)MOV(p02_real_from_hmi.zone_3[51],p13_param_pid2_ff);
					N: Limit_Clamp(p01_sys_lc,p01_param_process_air_hl,p02_real_from_hmi.zone_3[52],0)MOV(p02_real_from_hmi.zone_3[52],p13_param_tc01_hl);
					N: MOV(p02_real_from_hmi.zone_3[53],p02_real_from_hmi.zone_3[53]);
					N: Limit_Clamp(p01_sys_lc,50,p02_real_from_hmi.zone_3[54],0)MOV(p02_real_from_hmi.zone_3[54],p13_param_tc01_dev);
					N: MOV(p02_real_from_hmi.zone_3[55],p13_param_lfl_hl)MOV(p02_real_from_hmi.zone_3[56],p13_param_lfl_hhl);
					N: MOV(p02_real_from_hmi.zone_3[57],p13_param_shutdown_temp)MOV(p02_real_from_hmi.zone_3[58],p13_param_zone_pressure);
					N: MOV(p02_real_from_hmi.zone_3[59],p13_param_fast_to_soak)MOV(p02_real_from_hmi.zone_3[60],p13_param_soak_to_fast);
					N: MOV(p02_real_from_hmi.zone_3[61],p02_real_from_hmi.zone_3[61])MOV(p02_real_from_hmi.zone_3[62],p02_real_from_hmi.zone_3[62]);
					N: MOV(p02_real_from_hmi.zone_3[63],p02_real_from_hmi.zone_3[63])MOV(p02_real_from_hmi.zone_3[64],p02_real_from_hmi.zone_3[64]);
					N: MOV(p02_real_from_hmi.zone_3[65],p02_real_from_hmi.zone_3[65])MOV(p02_real_from_hmi.zone_3[66],p02_real_from_hmi.zone_3[66]);
					N: Limit_Clamp(p01_sys_lc,100,p02_real_from_hmi.zone_3[68],0)MOV(p02_real_from_hmi.zone_3[68],p13r30_cv_man_sp);
					N: OTE(p13r10.comment.3);
					N: OTE(p13r10.comment.4);
					N: MOV(p01_param_oven_timer_presets[0],p13r31_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p13r31_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[0],p13r32_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p13r32_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p12r31_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[7],p12r32_timer_warning[3].PRE);
					N: MOV(p01_param_oven_timer_presets[1],p13r31_timer_fault[1].PRE)MOV(p01_param_oven_timer_presets[1],p13r32_timer_fault[1].PRE);
					N: MOV(p01_param_oven_timer_presets[2],p13r31_timer_warning[0].PRE)MOV(p01_param_oven_timer_presets[2],p13r32_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[3],p13r31_timer_warning[1].PRE);
					N: MOV(p01_param_oven_timer_presets[3],p13r32_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[3],p13r32_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[4],p01_param_oven_timer_presets[4])MOV(p01_param_oven_timer_presets[5],p01_param_oven_timer_presets[5]);
					N: MOV(p01_param_oven_timer_presets[6],p13r30_timer_fault[0].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p13r30_timer_fault[1].PRE)MOV(p01_param_oven_timer_presets[7],p13r30_timer_fault[5].PRE)MOV(p01_param_oven_timer_presets[7],p13r30_timer_fault[6].PRE);
					N: MOV(p01_param_oven_timer_presets[7],p13r30_timer_fault[7].PRE)MOV(p01_param_oven_timer_presets[7],p13r30_timer_fault[8].PRE)MOV(p01_param_oven_timer_presets[7],p13r30_timer_fault[9].PRE);
					N: MOV(p01_param_oven_timer_presets[8],p13r30_timer_fault[2].PRE)MOV(p01_param_oven_timer_presets[8],p13r30_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[8],p13r30_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[10],p13r30_timer_fault[4].PRE)MOV(p01_param_oven_timer_presets[10],p13r30_timer_warning[4].PRE);
					N: MOV(p01_param_oven_timer_presets[11],p01_param_oven_timer_presets[11])MOV(p01_param_oven_timer_presets[12],p01_param_oven_timer_presets[12])MOV(p01_param_oven_timer_presets[13],p01_param_oven_timer_presets[13]);
					N: MOV(p01_param_oven_timer_presets[14],p13r30_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[17],p13r30_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[17],p01_param_oven_timer_presets[17]);
					N: MOV(p01_param_oven_timer_presets[18],p13r02_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[19],p13r30_timer_warning[6].PRE)MOV(p01_param_oven_timer_presets[19],p13r30_timer_warning[7].PRE);
					N: MOV(p01_param_oven_timer_presets[20],p01_param_oven_timer_presets[20]);
					N: MOV(p01_param_oven_timer_presets[21],p13r20_timer_state_3.PRE)MOV(p01_param_oven_timer_presets[22],p13r20_timer_state_4.PRE);
					N: MOV(p01_param_oven_timer_presets[23],p13r20_timer_state_7.PRE)MOV(p01_param_oven_timer_presets[24],p13r20_timer_state_11.PRE);
					N: MOV(p01_param_oven_timer_presets[25],p01_param_oven_timer_presets[25])MOV(p01_param_oven_timer_presets[26],p01_param_oven_timer_presets[26]);
					N: MOV(p01_param_oven_timer_presets[27],p01_param_oven_timer_presets[27]);
					N: MOV(p01_param_oven_timer_presets[28],p13r02_timer_safe_temp[0].PRE)MOV(p01_param_oven_timer_presets[28],p13r02_timer_safe_temp[1].PRE);
					N: MOV(p01_param_oven_timer_presets[29],p01_param_oven_timer_presets[29]);
					N: MOV(p01_param_oven_timer_presets[30],p01_param_oven_timer_presets[30])MOV(p01_param_oven_timer_presets[31],p01_param_oven_timer_presets[31]);
					N: OTE(p13r10.comment.5);
					N: OTE(p13r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r10.fault,p13r10.fault_ack);
					N: XIC(FAULT)[TON(p13r10_timer_fault[0],?,?) ,XIC(p13r10_timer_fault[0].DN) OTL(p13r10.fault.0) ];
					N: XIC(p13r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r10.fault.0) ,OTU(p13r10.fault_ack.0) ];
					N: NEQ(p13r10.fault,p13r10.fault_ack)OTE(p13r10.unack_fault);
					N: OTE(p13r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r10.warning,p13r10.warning_ack);
					N: XIC(FAULT)[TON(p13r10_timer_warning[0],?,?) ,XIC(p13r10_timer_warning[0].DN) OTL(p13r10.warning.0) ];
					N: XIO(FAULT)[OTU(p13r10.warning.0) ,OTU(p13r10.warning_ack.0) ];
					N: NEQ(p13r10.warning,p13r10.warning_ack)OTE(p13r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R20_Temp_Sequence 
					N: SBR()OTE(p13r20.comment.0);
					N: OTE(p13r20.comment.1);
					N: OTE(p13r20.comment.2);
					N: OTE(p13r20.comment.3);
					N: OTE(p13r20.comment.4);
					N: [XIC(S:FS) ,XIC(p13r20_state.6) ][MOV(0,p13r20_state) ,OTL(p13r20_state.1) ];
					N: XIC(p13r20_state.1)XIC(p13r30_request_cool)XIC(p13r20_state.0)[MOV(0,p13r20_state) ,OTL(p13r20_state.2) ];
					N: XIC(p13r20_state.2)XIC(p13r30_request_cool)XIC(p13r20_state.0)[MOV(0,p13r20_state) ,OTL(p13r20_state.3) ];
					N: XIC(p13r20_state.3)XIC(p13_di_recirc_flow_ok)XIC(p13r20_state.0)XIC(p13r20_timer_state_3.DN)[MOV(0,p13r20_state) ,OTL(p13r20_state.4) ];
					N: XIC(p13r20_state.4)XIC(p13_di_exh_flow_ok)XIC(p13r20_timer_state_4.DN)XIC(p13r20_state.0)[MOV(0,p13r20_state) ,OTL(p13r20_state.5) ];
					N: [[LEQ(p13r20_status,5) GEQ(p13r20_status,3) ,XIC(p13r20_state.31) ] ,XIC(p13r20_state.2) ]XIO(p13r30_request_cool)XIC(p13r20_state.0)[MOV(0,p13r20_state) ,OTL(p13r20_state.6) ];
					N: XIC(p13r20_state.5)XIC(p13r30_request_manual)XIC(p13r20_state.0)[MOV(0,p13r20_state) ,OTL(p13r20_state.31) ];
					N: OTL(p13r20_state.0);
					N: SYS_ENC(p01_sys_enc,p13r20_state,p13r20_status);
					N: OTE(p13r20.comment.5);
					N: XIC(p13_di_recirc_flow_ok)TON(p13r20_timer_state_3,?,?);
					N: XIC(p13_di_exh_flow_ok)TON(p13r20_timer_state_4,?,?);
					N: OTE(p13r20.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r20.fault,p13r20.fault_ack);
					N: XIC(FAULT)[TON(p13r20_timer_fault[0],?,?) ,XIC(p13r10_timer_fault[0].DN) OTL(p13r10.fault.0) ];
					N: XIC(p13r20.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p13r20.fault.0) ,OTU(p13r20.fault_ack.0) ];
					N: NEQ(p13r20.fault,p13r20.fault_ack)OTE(p13r20.unack_fault);
					N: OTE(p13r20.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r20.warning,p13r20.warning_ack);
					N: XIC(FAULT)[TON(p13r20_timer_warning[0],?,?) ,XIC(p13r20_timer_warning[0].DN) OTL(p13r20.warning.0) ];
					N: XIO(FAULT)[OTU(p13r20.warning.0) ,OTU(p13r20.warning_ack.0) ];
					N: NEQ(p13r20.warning,p13r20.warning_ack)OTE(p13r20.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R30_Temperature_Control 
					N: SBR()OTE(p13r30.comment.0);
					N: OTE(p13r30.comment.1);
					N: OTE(p13r30.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_3[4].16) ,XIC(p02_dint_from_hmi.global[6].10) ]OTE(p13r30_pb_zone_on);
					N: [[XIC(p02_dint_from_hmi.zone_3[4].17) ,XIC(p02_dint_from_hmi.global[6].11) ] ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) ONS(p13r30.oneshot.1) ]OTE(p13r30_pb_zone_off);
					N: XIC(p02_dint_from_hmi.zone_3[4].18)[OTE(p13r30_pb_manual) ,OTU(p02_dint_from_hmi.zone_3[4].18) ];
					N: XIC(p02_dint_from_hmi.zone_3[4].19)OTE(p13r30_pb_auto);
					N: MOV(p01_recipe_active.zone_3.temp_sp,p13r30_pid_temp_sp);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_temp,p13r30_pid_temp_sp);
					N: [MUL(p13_ai_tc01,1,p13r30_pid_temp_pv) ,XIC(p13r30.warning.1) MUL(p13_ai_tc02,1,p13r30_pid_temp_pv) ];
					N: OTE(p13r30.comment.3);
					N: XIC(p13_di_recirc.ready)XIC(p13_di_exh.ready)OTE(p13r30_vfds_ready);
					N: XIC(p13r30_vfds_ready)OTE(p13r30_permissive_run);
					N: [XIC(p13r30_pb_zone_on) ,XIC(p13r30_request_cool) ]XIO(p13r30_pb_zone_off)XIC(p13r30_permissive_run)OTE(p13r30_request_cool);
					N: [XIC(p13r30_pb_manual) ,XIC(p13r30_request_manual) ]XIO(p13r30_pb_auto)XIC(p13r30_permissive_run)OTE(p13r30_request_manual);
					N: LES(p13r30_pid_temp_sp_error,p13r30_temp_deviation_setpoint)ONS(p13r30.oneshot.2)OTL(p13r30_request_deviation_warning);
					N: [XIO(p13r30_request_cool) ,NEQ(p13r30_pid_temp_sp,p13r30_pid_temp_sp) ]OTU(p13r30_request_deviation_warning);
					N: OTE(p13r30.comment.4);
					N: CPT(p13r30_pid_temp_sp_error,ABS(p13r30_temp_pid_ctrl.ERR))MOV(p13r30_pid_temp_sp,p13r30_pid_temp_sp_last);
					N: OTE(p13r30.comment.5);
					N: XIC(p13r30_request_cool)MOV(p13r30_pid_temp_sp,p13r30_temp_pid_ctrl.SP);
					N: XIO(p13r30_request_cool)MOV(100,p13r30_temp_pid_ctrl.SP);
					N: [XIC(p13r20_state.31) ,XIO(p13r20_state.5) ,XIC(p13r30_request_PID_shot) ]OTE(p13r30_temp_pid_ctrl.SWM);
					N: [XIO(p13r30_request_cool) ,XIO(p13r20_state.5) ]MOV(0,p13r30_temp_pid_ctrl.SO);
					N: XIC(p13r30_request_manual)MOV(p13r30_cv_man_sp,p13r30_temp_pid_ctrl.SO);
					N: XIC(p13r30_request_PID_shot)MOV(50,p13r30_temp_pid_ctrl.SO);
					N: [MOV(0,p13r30_temp_pid_ctrl.MINCV) MOV(100,p13r30_temp_pid_ctrl.MAXCV) ,MOV(0,p13r30_temp_pid_ctrl.MINI) MOV(1000,p13r30_temp_pid_ctrl.MAXI) ,MOV(p13r30_temp_pid_ctrl.MINI,p13r30_temp_pid_ctrl.MINS) MOV(p13r30_temp_pid_ctrl.MAXI,p12r30_pid_temp.MAXS) ][OTE(p13r30_temp_pid_ctrl.NOZC) ,OTE(p13r30_temp_pid_ctrl.CA) ,XIC(AFI) OTE(p13r30_temp_pid_ctrl.PE) ,OTE(p13r30_temp_pid_ctrl.NOBC) ];
					N: [MOV(p13_param_pid2_kp,p13r30_temp_pid_ctrl.KP) MOV(p13_param_pid2_ki,p13r30_temp_pid_ctrl.KI) ,MOV(p13_param_pid2_kd,p13r30_temp_pid_ctrl.KD) MOV(p13_param_pid2_ff,p13r30_temp_pid_ctrl.BIAS) ];
					N: MOV(p13r30_temp_pid_ctrl.BIAS,p13r30_temp_pid_ctrl.BIAS)PID(p13r30_temp_pid_ctrl,p13r30_pid_temp_pv,0,p13r16_pid_temp_cv,0,0,0);
					N: OTE(p13r30.comment.6);
					N: MOV(p13r30_temp_pid_ctrl.OUT,p13_ao_cv);
					N: OTE(p13r30.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r30.fault,p13r30.fault_ack);
					N: XIC(p13_di_tc01_bo)XIC(p13_di_tc02_bo)[TON(p13r30_timer_fault[2],?,?) ,XIC(p13r30_timer_fault[2].DN) OTL(p13r30.fault.2) ];
					N: XIC(p13r30.fault_ack.2)[XIO(p13_di_tc01_bo) ,XIO(p13_di_tc02_bo) ]XIC(p01r09_pb_global_reset)[OTU(p13r30.fault.2) ,OTU(p13r30.fault_ack.2) ];
					N: XIC(p13_di_door_open)[TON(p13r30_timer_fault[9],?,?) ,XIC(p13r30_timer_fault[9].DN) OTL(p13r30.fault.9) ];
					N: XIC(p13r30.fault_ack.9)XIO(p13_di_door_open)XIC(p01r09_pb_global_reset)[OTU(p13r30.fault.9) ,OTU(p13r30.fault_ack.9) ];
					N: NEQ(p13r30.fault,p13r30.fault_ack)OTE(p13r30.unack_fault);
					N: OTE(p13r30.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r30.warning,p13r30.warning_ack);
					N: XIC(p13r30_request_cool)GRT(p13r30_pid_temp_sp_error,p13_param_tc01_dev)[TON(p13r30_timer_warning[0],?,?) ,XIC(p13r30_timer_warning[0].DN) OTL(p13r30.warning.0) ];
					N: XIC(p13r30.warning_ack.0)[CMP(p13r30_pid_temp_sp_error+2<p13_param_tc01_dev) ,XIO(p13r30_request_cool) ][OTU(p13r30.warning.0) ,OTU(p13r30.warning_ack.0) ];
					N: XIC(p13_di_tc01_bo)[TON(p13r30_timer_warning[1],?,?) ,XIC(p13r30_timer_warning[1].DN) OTL(p13r30.warning.1) ];
					N: XIC(p13r30.warning_ack.1)XIO(p13_di_tc01_bo)[OTU(p13r30.warning.1) ,OTU(p13r30.warning_ack.1) ];
					N: XIC(p13_di_tc02_bo)[TON(p13r30_timer_warning[2],?,?) ,XIC(p13r30_timer_warning[2].DN) OTL(p13r30.warning.2) ];
					N: XIC(p13r30.warning_ack.2)XIO(p13_di_tc02_bo)[OTU(p13r30.warning.2) ,OTU(p13r30.warning_ack.2) ];
					N: XIC(p13r30_request_manual)[TON(p13r30_timer_warning[3],?,?) ,XIC(p13r30_timer_warning[3].DN) OTL(p13r30.warning.3) ];
					N: XIC(p13r30.warning_ack.3)XIO(p13r30_request_manual)[OTU(p13r30.warning.3) ,OTU(p13r30.warning_ack.3) ];
					N: [XIC(p11r30_request_heat) ,XIC(p12r30_request_heat) ]XIO(p13r30_request_cool)[TON(p13r30_timer_warning[5],?,?) ,XIC(p13r30_timer_warning[5].DN) OTL(p13r30.warning.5) ];
					N: XIC(p13r30.warning_ack.5)[XIO(p11r30_request_heat) XIO(p12r30_request_heat) ,XIC(p13r30_request_cool) ][OTU(p13r30.warning.5) ,OTU(p13r30.warning_ack.5) ];
					N: XIO(p13_di_filter_clean)[TON(p13r30_timer_warning[7],?,?) ,XIC(p13r30_timer_warning[7].DN) OTL(p13r30.warning.7) ];
					N: XIC(p13r30.warning_ack.7)XIC(p13_di_filter_clean)[OTU(p13r30.warning.7) ,OTU(p13r30.warning_ack.7) ];
					N: NEQ(p13r30.warning,p13r30.warning_ack)OTE(p13r30.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R31_Exhaust_VFD 
					N: SBR()OTE(p13r31.comment.0);
					N: OTE(p13r31.comment.1);
					N: OTE(p13r31.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_3[4].4) ,XIC(p13r20_state.4) ONS(p13r31.oneshot.0) ]OTE(p13r31_pb_start);
					N: [XIC(p02_dint_from_hmi.zone_3[4].5) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) [ONS(p13r31.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p13r31_pb_stop);
					N: LEQ(p13_ai_exhaust_rpm,p01_param_fan_zero_speed)OTE(p13r31_vfd_stopped);
					N: OTE(p13r31.comment.3);
					N: EQU(p13r31.fault,0)OTE(p13r31_run_permissive);
					N: [XIC(p13r31_pb_start) ,XIC(p13r31_request_auto_run) ]XIO(p13r31_pb_stop)XIC(p13r31_run_permissive)OTE(p13r31_request_auto_run);
					N: OTE(p13r31.comment.4);
					N: OTE(p13r31.comment.5);
					N: XIC(p13r31_request_auto_run)[OTE(p13_do_exh.forward) ,OTE(p13_dint_to_hmi[5].16) ];
					N: XIC(p01r09_pb_global_reset)OTE(p13_do_exh.fault_reset);
					N: OTE(p13r31.comment.6);
					N: XIC(p13r31_request_auto_run)MOV(p01_recipe_active.zone_3.exhaust_sp,p13_ao_exhaust_selected_speed);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_exh_sp,p13_ao_exhaust_selected_speed);
					N: XIO(p13r31_request_auto_run)MOV(0,p13_ao_exhaust_selected_speed);
					N: OTE(p13r31.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r31.fault,p13r31.fault_ack);
					N: XIC(p13_di_exh.faulted)[TON(p13r31_timer_fault[0],?,?) ,XIC(p13r31_timer_fault[0].DN) OTL(p13r31.fault.0) ];
					N: XIC(p13r31.fault_ack.0)XIO(p13_di_exh.faulted)XIC(p01r09_pb_global_reset)[OTU(p13r31.fault.0) ,OTU(p13r31.fault_ack.0) ];
					N: XIO(p13_di_exh_fan_mtr_ts)[TON(p13r31_timer_fault[1],?,?) ,XIC(p13r31_timer_fault[1].DN) OTL(p13r31.fault.1) ];
					N: XIC(p13r31.fault_ack.1)XIC(p13_di_exh_fan_mtr_ts)XIC(p01r09_pb_global_reset)[OTU(p13r31.fault.1) ,OTU(p13r31.fault_ack.1) ];
					N: XIO(p13_di_exh.ready)[TON(p13r31_timer_fault[2],?,?) ,XIC(p13r31_timer_fault[2].DN) OTL(p13r31.fault.2) ];
					N: XIC(p13r31.fault_ack.2)XIC(p13_di_exh.ready)XIC(p01r09_pb_global_reset)[OTU(p13r31.fault.2) ,OTU(p13r31.fault_ack.2) ];
					N: XIC(p13_di_exh.ready)XIO(p13_di_exh.ctrl_from_net)[TON(p13r31_timer_fault[3],?,?) ,XIC(p13r31_timer_fault[3].DN) OTL(p13r31.fault.3) ];
					N: XIC(p13r31.fault_ack.3)[XIO(p13_di_exh.ready) ,XIC(p13_di_exh.ctrl_from_net) ]XIC(p01r09_pb_global_reset)[OTU(p13r31.fault.3) ,OTU(p13r31.fault_ack.3) ];
					N: NEQ(p13r31.fault,p13r31.fault_ack)OTE(p13r31.unack_fault);
					N: OTE(p13r31.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p13r31.warning,p13r31.warning_ack);
					N: XIO(p13r31_request_auto_run)XIO(p13r02_shutdown_temp)[TON(p13r31_timer_warning[0],?,?) ,XIC(p13r31_timer_warning[0].DN) OTL(p13r31.warning.0) ];
					N: XIC(p13r31.warning_ack.0)[XIC(p13r02_shutdown_temp) ,XIC(p13r31_request_auto_run) ][OTU(p13r31.warning.0) ,OTU(p13r31.warning_ack.0) ];
					N: [XIC(p13_di_exh.running_fwd) XIO(p13_di_exh_flow_ok) ,XIO(p13_di_exh.running_fwd) XIC(p13_di_exh_flow_ok) ][TON(p13r31_timer_warning[1],?,?) ,XIC(p13r31_timer_warning[1].DN) OTL(p13r31.warning.1) ];
					N: XIC(p13r31.warning_ack.1)[XIC(p13_di_exh.running_fwd) XIC(p13_di_exh_flow_ok) ,XIO(p13_di_exh.running_fwd) XIO(p13_di_exh_flow_ok) ][OTU(p13r31.warning.1) ,OTU(p13r31.warning_ack.1) ];
					N: XIC(p13_di_exh.warning)[TON(p13r31_timer_warning[2],?,?) ,XIC(p13r31_timer_warning[2].DN) OTL(p13r31.warning.2) ];
					N: XIC(p13r31.warning_ack.2)XIO(p13_di_exh.warning)[OTU(p13r31.warning.2) ,OTU(p13r31.warning_ack.2) ];
					N: XIC(p13_di_exh.ready)XIO(p13_di_exh.ctrl_from_net)[TON(p13r31_timer_warning[3],?,?) ,XIC(p13r31_timer_warning[3].DN) OTL(p13r31.warning.3) ];
					N: XIC(p13r31.warning_ack.3)[XIC(p13_di_exh.ctrl_from_net) ,XIO(p13_di_exh.ready) ][OTU(p13r31.warning.3) ,OTU(p13r31.warning_ack.3) ];
					N: NEQ(p13r31.warning,p13r31.warning_ack)OTE(p13r31.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R32_Recirc_VFD 
					N: SBR()OTE(p13r32.comment.0);
					N: OTE(p13r32.comment.1);
					N: OTE(p13r32.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_3[4].8) ,XIC(p13r20_state.3) ONS(p13r32.oneshot.0) ]OTE(p13r32_pb_start);
					N: [XIC(p02_dint_from_hmi.zone_3[4].7) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) [ONS(p13r32.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p13r32_pb_stop);
					N: LEQ(p13_ai_recirc_rpm,p01_param_fan_zero_speed)OTE(p13r32_vfd_stopped);
					N: OTE(p13r32.comment.3);
					N: EQU(p13r32.fault,0)OTE(p13r32_run_permissive);
					N: [XIC(p13r32_pb_start) ,XIC(p13r32_request_auto_run) ]XIO(p13r32_pb_stop)XIC(p13r32_run_permissive)OTE(p13r32_request_auto_run);
					N: OTE(p13r32.comment.5);
					N: XIC(p13r32_request_auto_run)[OTE(p13_do_recirc.forward) ,OTE(p13_dint_to_hmi[5].24) ];
					N: XIC(p01r09_pb_global_reset)OTE(p13_do_recirc.fault_reset);
					N: OTE(p13r32.comment.4);
					N: XIC(p13r32_request_auto_run)MOV(p01_recipe_active.zone_3.recirc_sp,p13_ao_recirc_selected_speed);
					N: XIC(p01r09_open_oven)MOV(p01_param_open_oven_recirc_sp,p13_ao_recirc_selected_speed);
					N: XIO(p13r32_request_auto_run)MOV(0,p13_ao_recirc_selected_speed);
					N: OTE(p13r32.comment.29);
					N: XIC(p01r09_pb_global_reset)MOV(p13r32.fault,p13r32.fault_ack);
					N: XIC(p13_di_recirc.faulted)[TON(p13r32_timer_fault[0],?,?) ,XIC(p13r32_timer_fault[0].DN) OTL(p13r32.fault.0) ];
					N: XIC(p13r32.fault_ack.0)XIO(p13_di_recirc.faulted)XIC(p01r09_pb_global_reset)[OTU(p13r32.fault.0) ,OTU(p13r32.fault_ack.0) ];
					N: XIO(p13_di_recirc_fan_mtr_ts)[TON(p13r32_timer_fault[1],?,?) ,XIC(p13r32_timer_fault[1].DN) OTL(p13r32.fault.1) ];
					N: XIC(p13r32.fault_ack.1)XIC(p13_di_recirc_fan_mtr_ts)XIC(p01r09_pb_global_reset)[OTU(p13r32.fault.1) ,OTU(p13r32.fault_ack.1) ];
					N: XIO(p13_di_recirc.ready)[TON(p13r32_timer_fault[2],?,?) ,XIC(p13r32_timer_fault[2].DN) OTL(p13r32.fault.2) ];
					N: XIC(p13r32.fault_ack.2)XIC(p13_di_recirc.ready)XIC(p01r09_pb_global_reset)[OTU(p13r32.fault.2) ,OTU(p13r32.fault_ack.2) ];
					N: XIC(p13_di_recirc.ready)XIO(p13_di_recirc.ctrl_from_net)[TON(p13r32_timer_fault[3],?,?) ,XIC(p13r32_timer_fault[3].DN) OTL(p13r32.fault.3) ];
					N: XIC(p13r32.fault_ack.3)[XIO(p13_di_recirc.ready) ,XIC(p13_di_recirc.ctrl_from_net) ]XIC(p01r09_pb_global_reset)[OTU(p13r32.fault.3) ,OTU(p13r32.fault_ack.3) ];
					N: NEQ(p13r32.fault,p13r32.fault_ack)OTE(p13r32.unack_fault);
					N: OTE(p13r32.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p13r32.warning,p13r32.warning_ack);
					N: XIO(p13r32_request_auto_run)XIO(p13r02_shutdown_temp)[TON(p13r32_timer_warning[0],?,?) ,XIC(p13r32_timer_warning[0].DN) OTL(p13r32.warning.0) ];
					N: XIC(p13r32.warning_ack.0)[XIC(p13r02_shutdown_temp) ,XIC(p13r32_request_auto_run) ][OTU(p13r32.warning.0) ,OTU(p13r32.warning_ack.0) ];
					N: [XIC(p13_di_recirc.running_fwd) XIO(p13_di_recirc_flow_ok) ,XIO(p13_di_recirc.running_fwd) XIC(p13_di_recirc_flow_ok) ][TON(p13r32_timer_warning[1],?,?) ,XIC(p13r32_timer_warning[1].DN) OTL(p13r32.warning.1) ];
					N: XIC(p13r32.warning_ack.1)[XIC(p13_di_recirc.running_fwd) XIC(p13_di_recirc_flow_ok) ,XIO(p13_di_recirc.running_fwd) XIO(p13_di_recirc_flow_ok) ][OTU(p13r32.warning.1) ,OTU(p13r32.warning_ack.1) ];
					N: XIC(p13_di_recirc.warning)[TON(p13r32_timer_warning[2],?,?) ,XIC(p13r32_timer_warning[2].DN) OTL(p13r32.warning.2) ];
					N: XIC(p13r32.warning_ack.2)XIO(p13_di_recirc.warning)[OTU(p13r32.warning.2) ,OTU(p13r32.warning_ack.2) ];
					N: XIC(p13_di_recirc.ready)XIO(p13_di_recirc.ctrl_from_net)[TON(p13r32_timer_warning[3],?,?) ,XIC(p13r32_timer_warning[3].DN) OTL(p13r32.warning.3) ];
					N: XIC(p13r32.warning_ack.3)[XIC(p13_di_recirc.ctrl_from_net) ,XIO(p13_di_recirc.ready) ][OTU(p13r32.warning.3) ,OTU(p13r32.warning_ack.3) ];
					N: NEQ(p13r32.warning,p13r32.warning_ack)OTE(p13r32.unack_warning);
					N: OTE(p13r32.comment.31);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P19_Advanced_Cooling (MAIN := "R01_Main",
	                              MODE := 0,
	                              DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p19r01.comment.0);
					N: OTE(p19r01.comment.1);
					N: OTE(p19r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Parameters,0);
					N: JSR(R30_Temperature_Control,0);
					N: JSR(R31_Pump,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p19r02.comment.0);
					N: OTE(p19r02.comment.1);
					N: OTE(p19r02.comment.2);
					N: NEQ(p19_dint_to_hmi[2],0)OTE(p19r02_fault_exists);
					N: NEQ(p19_dint_to_hmi[4],0)OTE(p19r02_warning_exists);
					N: OTE(p19r02.comment.3);
					N: [XIC(p19r02.unack_fault) ,XIC(p19r03.unack_fault) ,XIC(p19r04.unack_fault) ,XIC(p19r05.unack_fault) ,XIC(p19r06.unack_fault) ,XIC(p19r07.unack_fault) ,XIC(p19r08.unack_fault) ,XIC(p19r09.unack_fault) ,XIC(p19r10.unack_fault) ,XIC(p19r30.unack_fault) ,XIC(p19r31.unack_fault) ]OTE(p19r02_unack_fault);
					N: [XIC(p19r02.unack_warning) ,XIC(p19r03.unack_warning) ,XIC(p19r04.unack_warning) ,XIC(p19r05.unack_warning) ,XIC(p19r06.unack_warning) ,XIC(p19r07.unack_warning) ,XIC(p19r08.unack_warning) ,XIC(p19r09.unack_warning) ,XIC(p19r10.unack_warning) ,XIC(p19r30.unack_warning) ,XIC(p19r31.unack_warning) ]OTE(p19r02_unack_warning);
					N: OTE(p19r02.comment.4);
					N: OTE(p19r02.comment.5);
					N: OTE(p19r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r02.fault,p19r02.fault_ack);
					N: XIC(FAULT)[TON(p19r02_timer_fault[0],?,?) ,XIC(p19r02_timer_fault[0].DN) OTL(p19r02.fault.0) ];
					N: XIC(p19r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r02.fault.0) ,OTU(p19r02.fault_ack.0) ];
					N: NEQ(p19r02.fault,p19r02.fault_ack)OTE(p19r02.unack_fault);
					N: OTE(p19r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r02.warning,p19r02.warning_ack);
					N: XIC(FAULT)[TON(p19r02_timer_warning[0],?,?) ,XIC(p19r02_timer_warning[0].DN) OTL(p19r02.warning.0) ];
					N: XIO(FAULT)[OTU(p19r02.warning.0) ,OTU(p19r02.warning_ack.0) ];
					N: NEQ(p19r02.warning,p19r02.warning_ack)OTE(p19r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p19r03.comment.0);
					N: OTE(p19r03.comment.1);
					N: OTE(p19r03.comment.2);
					N: OTE(p19r03.comment.3);
					N: [XIC(p00_io_winder:3:I.Ch0OverrangeAlarm) OTE(p19_di_tc01_bo) ,XIC(p00_io_winder:3:I.Ch1OverrangeAlarm) OTE(p19_di_tc02_bo) ];
					N: XIC(p00_io_prc:1:I.9)OTE(p19_di_pump);
					N: OTE(p19r03.comment.4);
					N: SYS_SCP(p01_sys_scp,p00_io_winder:2:I.Ch7Data,p19r03_prs_input_min,p19r03_prs_input_max,p19r03_prs_output_min,p19r03_prs_output_max,p19_ai_prs);
					N: SUB(p19_ai_prs,p19_param_prs_offset,p19_ai_prs);
					N: CPT(p19_ai_tc01,p00_io_winder:3:I.Ch0Data*0.1)ADD(p19_ai_tc01,p19_param_tc01z,p19_ai_tc01);
					N: OTE(p19r03.comment.5);
					N: OTE(p19r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r03.fault,p19r03.fault_ack);
					N: XIC(FAULT)[TON(p19r03_timer_fault[0],?,?) ,XIC(p19r03_timer_fault[0].DN) OTL(p19r03.fault.0) ];
					N: XIC(p19r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r03.fault.0) ,OTU(p19r03.fault_ack.0) ];
					N: NEQ(p19r03.fault,p19r03.fault_ack)OTE(p19r03.unack_fault);
					N: OTE(p19r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r03.warning,p19r03.warning_ack);
					N: XIC(FAULT)[TON(p19r03_timer_warning[0],?,?) ,XIC(p19r03_timer_warning[0].DN) OTL(p19r03.warning.0) ];
					N: XIO(FAULT)[OTU(p19r03.warning.0) ,OTU(p19r03.warning_ack.0) ];
					N: NEQ(p19r03.warning,p19r03.warning_ack)OTE(p19r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p19r04.comment.0);
					N: OTE(p19r04.comment.1);
					N: OTE(p19r04.comment.2);
					N: OTE(p19r04.comment.3);
					N: XIC(p19_do_pump)OTE(p00_io_prc:0:O.5);
					N: OTE(p19r04.comment.4);
					N: SYS_SCP(p19r03_prs_scp,aaa_prs,p19_prs_input_min,p19_prs_input_max,p19_prs_output_min,p19_prs_output_max,p00_io_winder:1:O.Ch0Data);
					N: SYS_SCP(p19r03_flow_scp,p19_ao_cv,p19_flow_input_min,p19_flow_input_max,p19_flow_output_min,p19_flow_output_max,p00_io_oven:0:O.Ch2Data);
					N: OTE(p19r04.comment.5);
					N: OTE(p19r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r04.fault,p19r04.fault_ack);
					N: XIC(FAULT)[TON(p19r04_timer_fault[0],?,?) ,XIC(p19r04_timer_fault[0].DN) OTL(p19r04.fault.0) ];
					N: XIC(p19r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r04.fault.0) ,OTU(p19r04.fault_ack.0) ];
					N: NEQ(p19r04.fault,p19r04.fault_ack)OTE(p19r04.unack_fault);
					N: OTE(p19r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r04.warning,p19r04.warning_ack);
					N: XIC(FAULT)[TON(p19r04_timer_warning[0],?,?) ,XIC(p19r04_timer_warning[0].DN) OTL(p19r04.warning.0) ];
					N: XIO(FAULT)[OTU(p19r04.warning.0) ,OTU(p19r04.warning_ack.0) ];
					N: NEQ(p19r04.warning,p19r04.warning_ack)OTE(p19r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p19r05.comment.0);
					N: OTE(p19r05.comment.1);
					N: OTE(p19r05.comment.2);
					N: OTE(p19r05.comment.3);
					N: [XIC(HMI) OTE(p19_dint_to_hmi[0].0) ,XIC(HMI) OTE(p19_dint_to_hmi[0].1) ,XIC(HMI) OTE(p19_dint_to_hmi[0].2) ,XIC(HMI) OTE(p19_dint_to_hmi[0].3) ];
					N: [XIC(p19r31_request_auto_run) OTE(p19_dint_to_hmi[0].4) ,XIC(HMI) OTE(p19_dint_to_hmi[0].5) ,XIC(HMI) OTE(p19_dint_to_hmi[0].6) ,XIC(HMI) OTE(p19_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[0].8) ,XIC(HMI) OTE(p19_dint_to_hmi[0].9) ,XIC(HMI) OTE(p19_dint_to_hmi[0].10) ,XIC(HMI) OTE(p19_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[0].12) ,XIC(HMI) OTE(p19_dint_to_hmi[0].13) ,XIC(HMI) OTE(p19_dint_to_hmi[0].14) ,XIC(HMI) OTE(p19_dint_to_hmi[0].15) ];
					N: [XIC(p19r30_request_cool) OTE(p19_dint_to_hmi[0].16) ,XIO(p19r30_request_cool) OTE(p19_dint_to_hmi[0].17) ,XIC(p19r30_request_manual) OTE(p19_dint_to_hmi[0].18) ,XIO(p19r30_request_manual) OTE(p19_dint_to_hmi[0].19) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[0].20) ,XIC(HMI) OTE(p19_dint_to_hmi[0].21) ,XIC(HMI) OTE(p19_dint_to_hmi[0].22) ,XIC(HMI) OTE(p19_dint_to_hmi[0].23) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[0].24) ,XIC(HMI) OTE(p19_dint_to_hmi[0].25) ,XIC(HMI) OTE(p19_dint_to_hmi[0].26) ,XIC(HMI) OTE(p19_dint_to_hmi[0].27) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[0].28) ,XIC(HMI) OTE(p19_dint_to_hmi[0].29) ,XIC(HMI) OTE(p19_dint_to_hmi[0].30) ,XIC(HMI) OTE(p19_dint_to_hmi[0].31) ];
					N: [XIC(p19_do_pump) OTE(p19_dint_to_hmi[1].0) ,XIC(HMI) OTE(p19_dint_to_hmi[1].1) ,XIC(HMI) OTE(p19_dint_to_hmi[1].2) ,XIC(HMI) OTE(p19_dint_to_hmi[1].3) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[1].4) ,XIC(HMI) OTE(p19_dint_to_hmi[1].5) ,XIC(HMI) OTE(p19_dint_to_hmi[1].6) ,XIC(HMI) OTE(p19_dint_to_hmi[1].7) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[1].8) ,XIC(HMI) OTE(p19_dint_to_hmi[1].9) ,XIC(HMI) OTE(p19_dint_to_hmi[1].10) ,XIC(HMI) OTE(p19_dint_to_hmi[1].11) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[1].12) ,XIC(HMI) OTE(p19_dint_to_hmi[1].13) ,XIC(p19_di_tc01_bo) OTE(p19_dint_to_hmi[1].14) ,XIC(p19_di_tc02_bo) OTE(p19_dint_to_hmi[1].15) ];
					N: OTE(p19r05.comment.4);
					N: MOV(0,p19_dint_to_hmi[6])MOV(0,p19_dint_to_hmi[7])MOV(0,p19_dint_to_hmi[8]);
					N: MOV(0,p19_dint_to_hmi[9]);
					N: MOV(0,p19_dint_to_hmi[10]);
					N: MOV(0,p19_dint_to_hmi[11]);
					N: MOV(0,p19_dint_to_hmi[12])MOV(0,p19_dint_to_hmi[13])MOV(0,p19_dint_to_hmi[14])MOV(0,p19_dint_to_hmi[15]);
					N: OTE(p19r05.comment.5);
					N: OTE(p19r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r05.fault,p19r05.fault_ack);
					N: XIC(FAULT)[TON(p19r05_timer_fault[0],?,?) ,XIC(p19r05_timer_fault[0].DN) OTL(p19r05.fault.0) ];
					N: XIC(p19r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r05.fault.0) ,OTU(p19r05.fault_ack.0) ];
					N: NEQ(p19r05.fault,p19r05.fault_ack)OTE(p19r05.unack_fault);
					N: OTE(p19r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r05.warning,p19r05.warning_ack);
					N: XIC(FAULT)[TON(p19r05_timer_warning[0],?,?) ,XIC(p19r05_timer_warning[0].DN) OTL(p19r05.warning.0) ];
					N: XIO(FAULT)[OTU(p19r05.warning.0) ,OTU(p19r05.warning_ack.0) ];
					N: NEQ(p19r05.warning,p19r05.warning_ack)OTE(p19r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p19r06.comment.2);
					N: OTE(p19r06.comment.3);
					N: MOV(p19_ai_tc01,p19_real_to_hmi[0])CPT(p19_real_to_hmi[2],p19r30_pid_temp_pv*0.1);
					N: MOV(0,p19_real_to_hmi[3])MOV(0,p19_real_to_hmi[4])MOV(0,p19_real_to_hmi[5]);
					N: MOV(p19_ai_prs,p19_real_to_hmi[6])MOV(0,p19_real_to_hmi[7])MOV(0,p19_real_to_hmi[8]);
					N: MOV(0,p19_real_to_hmi[9])MOV(0,p19_real_to_hmi[10])MOV(0,p19_real_to_hmi[11]);
					N: MOV(0,p19_real_to_hmi[12])MOV(0,p19_real_to_hmi[13])MOV(0,p19_real_to_hmi[14]);
					N: MOV(0,p19_real_to_hmi[15])MOV(0.0,p19_real_to_hmi[16])MOV(0.0,p19_real_to_hmi[17]);
					N: MOV(0,p19_real_to_hmi[18])MOV(0,p19_real_to_hmi[19])MOV(0,p19_real_to_hmi[20]);
					N: MOV(0,p19_real_to_hmi[21])MOV(0,p19_real_to_hmi[22])MOV(0,p19_real_to_hmi[23]);
					N: OTE(p19r06.comment.4);
					N: MOV(p19_ao_cv,p19_real_to_hmi[24])MOV(0,p19_real_to_hmi[25])MOV(0,p19_real_to_hmi[26]);
					N: MOV(0,p19_real_to_hmi[27])MOV(0,p19_real_to_hmi[28])MOV(0,p19_real_to_hmi[29]);
					N: MOV(0,p19_real_to_hmi[30])MOV(0,p19_real_to_hmi[31]);
					N: MOV(0,p19_real_to_hmi[32])MOV(0,p19_real_to_hmi[33]);
					N: MOV(0,p19_real_to_hmi[34])MOV(0,p19_real_to_hmi[35])MOV(0,p19_real_to_hmi[36]);
					N: MOV(0,p19_real_to_hmi[37])MOV(0,p19_real_to_hmi[38])MOV(0,p19_real_to_hmi[39]);
					N: OTE(p19r06.comment.5);
					N: MOV(p19_param_tc01z,p19_real_to_hmi[40])MOV(p19_param_tc02z,p19_real_to_hmi[41])MOV(0,p19_real_to_hmi[42]);
					N: MOV(0,p19_real_to_hmi[43])MOV(0,p19_real_to_hmi[44])MOV(0,p19_real_to_hmi[45]);
					N: MOV(0,p19_real_to_hmi[46])MOV(0,p19_real_to_hmi[47])MOV(p19_param_pid2_kp,p19_real_to_hmi[48]);
					N: MOV(p19_param_pid2_ki,p19_real_to_hmi[49])MOV(p19_param_pid2_kd,p19_real_to_hmi[50])MOV(p19_param_pid2_ff,p19_real_to_hmi[51]);
					N: MOV(0,p19_real_to_hmi[52])MOV(0.0,p19_real_to_hmi[53])MOV(p19_param_tc01_dev,p19_real_to_hmi[54]);
					N: MOV(0,p19_real_to_hmi[55])MOV(0,p19_real_to_hmi[56])MOV(0,p19_real_to_hmi[57]);
					N: MOV(p19_param_zone_pressure,p19_real_to_hmi[58])MOV(0,p19_real_to_hmi[59])MOV(0,p19_real_to_hmi[60]);
					N: MOV(0,p19_real_to_hmi[61])MOV(0,p19_real_to_hmi[62])MOV(0,p19_real_to_hmi[63]);
					N: OTE(p19r06.comment.6);
					N: MOV(0,p19_real_to_hmi[64])MOV(0,p19_real_to_hmi[65])MOV(0,p19_real_to_hmi[66]);
					N: MOV(0,p19_real_to_hmi[67])MOV(p19r30_cv_man_sp,p19_real_to_hmi[68])MOV(0,p19_real_to_hmi[69]);
					N: MOV(0,p19_real_to_hmi[70])MOV(0,p19_real_to_hmi[71]);
					N: OTE(p19r06.comment.7);
					N: MOV(p19r30_pid_temp.PV,p19_real_to_hmi[72])MOV(0,p19_real_to_hmi[73]);
					N: MOV(0,p19_real_to_hmi[74])MOV(0,p19_real_to_hmi[75]);
					N: MOV(0,p19_real_to_hmi[76])MOV(0,p19_real_to_hmi[77]);
					N: MOV(0,p19_real_to_hmi[78])MOV(0,p19_real_to_hmi[79]);
					N: OTE(p19r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r06.fault,p19r06.fault_ack);
					N: XIC(FAULT)[TON(p19r06_timer_fault[0],?,?) ,XIC(p19r06_timer_fault[0].DN) OTL(p19r06.fault.0) ];
					N: XIC(p19r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r06.fault.0) ,OTU(p19r06.fault_ack.0) ];
					N: NEQ(p19r06.fault,p19r06.fault_ack)OTE(p19r06.unack_fault);
					N: OTE(p19r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r06.warning,p19r06.warning_ack);
					N: XIC(FAULT)[TON(p19r06_timer_warning[0],?,?) ,XIC(p19r06_timer_warning[0].DN) OTL(p19r06.warning.0) ];
					N: XIO(FAULT)[OTU(p19r06.warning.0) ,OTU(p19r06.warning_ack.0) ];
					N: NEQ(p19r06.warning,p19r06.warning_ack)OTE(p19r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p19r07.comment.0);
					N: OTE(p19r07.comment.1);
					N: OTE(p19r07.comment.2);
					N: OTE(p19r07.comment.3);
					N: [XIC(p19r30.fault.0) OTE(p19_dint_to_hmi[2].0) ,XIC(p19r30.fault.1) OTE(p19_dint_to_hmi[2].1) ,XIC(p19r30.fault.2) OTE(p19_dint_to_hmi[2].2) ,XIC(p19r30.fault.3) OTE(p19_dint_to_hmi[2].3) ];
					N: [XIC(p19r30.fault.4) OTE(p19_dint_to_hmi[2].4) ,XIC(p19r30.fault.5) OTE(p19_dint_to_hmi[2].5) ,XIC(p19r30.fault.6) OTE(p19_dint_to_hmi[2].6) ,XIC(p19r30.fault.7) OTE(p19_dint_to_hmi[2].7) ];
					N: [XIC(p19r30.fault.8) OTE(p19_dint_to_hmi[2].8) ,XIC(p19r30.fault.9) OTE(p19_dint_to_hmi[2].9) ,XIC(p19r30.fault.10) OTE(p19_dint_to_hmi[2].10) ,XIC(p19r30.fault.11) OTE(p19_dint_to_hmi[2].11) ];
					N: [XIC(p19r30.fault.12) OTE(p19_dint_to_hmi[2].12) ,XIC(p19r30.fault.13) OTE(p19_dint_to_hmi[2].13) ,XIC(p19r30.fault.14) OTE(p19_dint_to_hmi[2].14) ,XIC(p19r30.fault.15) OTE(p19_dint_to_hmi[2].15) ];
					N: [XIC(p19r31.fault.0) OTE(p19_dint_to_hmi[2].16) ,XIC(p19r31.fault.1) OTE(p19_dint_to_hmi[2].17) ,XIC(p19r31.fault.2) OTE(p19_dint_to_hmi[2].18) ,XIC(p19r31.fault.3) OTE(p19_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[2].20) ,XIC(HMI) OTE(p19_dint_to_hmi[2].21) ,XIC(HMI) OTE(p19_dint_to_hmi[2].22) ,XIC(HMI) OTE(p19_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[2].28) ,XIC(HMI) OTE(p19_dint_to_hmi[2].29) ,XIC(HMI) OTE(p19_dint_to_hmi[2].30) ,XIC(HMI) OTE(p19_dint_to_hmi[2].31) ];
					N: OTE(p19r07.comment.4);
					N: OTE(p19r07.comment.5);
					N: OTE(p19r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r07.fault,p19r07.fault_ack);
					N: XIC(FAULT)[TON(p19r07_timer_fault[0],?,?) ,XIC(p19r07_timer_fault[0].DN) OTL(p19r07.fault.0) ];
					N: XIC(p19r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r07.fault.0) ,OTU(p19r07.fault_ack.0) ];
					N: NEQ(p19r07.fault,p19r07.fault_ack)OTE(p19r07.unack_fault);
					N: OTE(p19r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r07.warning,p19r07.warning_ack);
					N: XIC(FAULT)[TON(p19r07_timer_warning[0],?,?) ,XIC(p19r07_timer_warning[0].DN) OTL(p19r07.warning.0) ];
					N: XIO(FAULT)[OTU(p19r07.warning.0) ,OTU(p19r07.warning_ack.0) ];
					N: NEQ(p19r07.warning,p19r07.warning_ack)OTE(p19r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p19r08.comment.0);
					N: OTE(p19r08.comment.1);
					N: OTE(p19r08.comment.2);
					N: OTE(p19r08.comment.3);
					N: OTE(p19r08.comment.4);
					N: [XIC(p19r30.warning.0) OTE(p19_dint_to_hmi[4].0) ,XIC(p19r30.warning.1) OTE(p19_dint_to_hmi[4].1) ,XIC(FAULT) OTE(p19_dint_to_hmi[4].2) ,XIC(p19r30.warning.3) OTE(p19_dint_to_hmi[4].3) ];
					N: [XIC(p19r30.warning.4) OTE(p19_dint_to_hmi[4].4) ,XIC(p19r30.warning.5) OTE(p19_dint_to_hmi[4].5) ,XIC(p19r30.warning.6) OTE(p19_dint_to_hmi[4].6) ,XIC(p19r30.warning.7) OTE(p19_dint_to_hmi[4].7) ];
					N: [XIC(p19r30.warning.8) OTE(p19_dint_to_hmi[4].8) ,XIC(HMI) OTE(p19_dint_to_hmi[4].9) ,XIC(HMI) OTE(p19_dint_to_hmi[4].10) ,XIC(HMI) OTE(p19_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p19_dint_to_hmi[4].12) ,XIC(HMI) OTE(p19_dint_to_hmi[4].13) ,XIC(HMI) OTE(p19_dint_to_hmi[4].14) ,XIC(HMI) OTE(p19_dint_to_hmi[4].15) ];
					N: [XIC(p19r31.warning.0) OTE(p19_dint_to_hmi[4].16) ,XIC(HMI) OTE(p19_dint_to_hmi[4].17) ,XIC(HMI) OTE(p19_dint_to_hmi[4].18) ,XIC(HMI) OTE(p19_dint_to_hmi[4].19) ];
					N: OTE(p19r08.comment.5);
					N: OTE(p19r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r08.fault,p19r08.fault_ack);
					N: XIC(FAULT)[TON(p19r08_timer_fault[0],?,?) ,XIC(p19r08_timer_fault[0].DN) OTL(p19r08.fault.0) ];
					N: XIC(p19r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r08.fault.0) ,OTU(p19r08.fault_ack.0) ];
					N: NEQ(p19r08.fault,p19r08.fault_ack)OTE(p19r08.unack_fault);
					N: OTE(p19r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r08.warning,p19r08.warning_ack);
					N: XIC(FAULT)[TON(p19r08_timer_warning[0],?,?) ,XIC(p19r08_timer_warning[0].DN) OTL(p19r08.warning.0) ];
					N: XIO(FAULT)[OTU(p19r08.warning_ack.0) ,OTU(p19r08.warning.0) ];
					N: NEQ(p19r08.warning,p19r08.warning_ack)OTE(p19r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p19r09.comment.0);
					N: OTE(p19r09.comment.1);
					N: OTE(p19r09.comment.2);
					N: OTE(p19r09.comment.3);
					N: OTE(p19r09.comment.4);
					N: OTE(p19r09.comment.5);
					N: OTE(p19r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r09.fault,p19r09.fault_ack);
					N: XIC(FAULT)[TON(p19r09_timer_fault[0],?,?) ,XIC(p19r09_timer_fault[0].DN) OTL(p19r09.fault.0) ];
					N: XIC(p19r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r09.fault.0) ,OTU(p19r09.fault_ack.0) ];
					N: NEQ(p19r09.fault,p19r09.fault_ack)OTE(p19r09.unack_fault);
					N: OTE(p19r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r09.warning,p19r09.warning_ack);
					N: XIC(FAULT)[TON(p19r09_timer_warning[0],?,?) ,XIC(p19r09_timer_warning[0].DN) OTL(p19r09.warning.0) ];
					N: XIO(FAULT)[OTU(p19r09.warning.0) ,OTU(p19r09.warning_ack.0) ];
					N: NEQ(p19r09.warning,p19r09.warning_ack)OTE(p19r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Parameters 
					N: SBR()OTE(p19r10.comment.0);
					N: OTE(p19r10.comment.1);
					N: OTE(p19r10.comment.2);
					N: MOV(p02_real_from_hmi.adv_cooling[40],p19_param_tc01z)MOV(p02_real_from_hmi.adv_cooling[41],p19_param_tc02z);
					N: MOV(p02_real_from_hmi.adv_cooling[44],p19_param_pid1_kp)MOV(p02_real_from_hmi.adv_cooling[45],p19_param_pid1_ki);
					N: MOV(p02_real_from_hmi.adv_cooling[46],p19_param_pid1_kd)MOV(p02_real_from_hmi.adv_cooling[47],p19_param_pid1_ff);
					N: MOV(p02_real_from_hmi.adv_cooling[48],p19_param_pid2_kp)MOV(p02_real_from_hmi.adv_cooling[49],p19_param_pid2_ki);
					N: MOV(p02_real_from_hmi.adv_cooling[50],p19_param_pid2_kd)MOV(p02_real_from_hmi.adv_cooling[51],p19_param_pid2_ff);
					N: MOV(p02_real_from_hmi.adv_cooling[53],p02_real_from_hmi.adv_cooling[53]);
					N: Limit_Clamp(p01_sys_lc,50,p02_real_from_hmi.adv_cooling[54],0)MOV(p02_real_from_hmi.adv_cooling[54],p19_param_tc01_dev);
					N: MOV(p02_real_from_hmi.adv_cooling[55],p02_real_from_hmi.adv_cooling[55])MOV(p02_real_from_hmi.adv_cooling[56],p02_real_from_hmi.adv_cooling[56]);
					N: MOV(p02_real_from_hmi.adv_cooling[57],p02_real_from_hmi.adv_cooling[57])MOV(p02_real_from_hmi.adv_cooling[58],p19_param_zone_pressure);
					N: MOV(p02_real_from_hmi.adv_cooling[59],p02_real_from_hmi.adv_cooling[59])MOV(p02_real_from_hmi.adv_cooling[60],p02_real_from_hmi.adv_cooling[60]);
					N: MOV(p02_real_from_hmi.adv_cooling[61],p02_real_from_hmi.adv_cooling[61])MOV(p02_real_from_hmi.adv_cooling[62],p02_real_from_hmi.adv_cooling[62]);
					N: MOV(p02_real_from_hmi.adv_cooling[63],p02_real_from_hmi.adv_cooling[63])MOV(p02_real_from_hmi.adv_cooling[64],p02_real_from_hmi.adv_cooling[64]);
					N: MOV(p02_real_from_hmi.adv_cooling[65],p02_real_from_hmi.adv_cooling[65])MOV(p02_real_from_hmi.adv_cooling[66],p02_real_from_hmi.adv_cooling[66]);
					N: Limit_Clamp(p01_sys_lc,100,p02_real_from_hmi.adv_cooling[68],0)MOV(p02_real_from_hmi.adv_cooling[68],p19r30_cv_man_sp);
					N: OTE(p19r10.comment.3);
					N: OTE(p19r10.comment.4);
					N: MOV(p01_param_oven_timer_presets[0],p19r31_timer_fault[0].PRE)MOV(p01_param_oven_timer_presets[0],p19r31_timer_fault[3].PRE);
					N: MOV(p01_param_oven_timer_presets[8],p19r30_timer_fault[2].PRE)MOV(p01_param_oven_timer_presets[8],p19r30_timer_warning[1].PRE)MOV(p01_param_oven_timer_presets[8],p19r30_timer_warning[2].PRE);
					N: MOV(p01_param_oven_timer_presets[11],p01_param_oven_timer_presets[11])MOV(p01_param_oven_timer_presets[12],p01_param_oven_timer_presets[12])MOV(p01_param_oven_timer_presets[13],p01_param_oven_timer_presets[13]);
					N: MOV(p01_param_oven_timer_presets[14],p19r30_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[17],p19r30_timer_warning[3].PRE)MOV(p01_param_oven_timer_presets[17],p01_param_oven_timer_presets[17]);
					N: MOV(p01_param_oven_timer_presets[18],p19r02_timer_warning[0].PRE);
					N: MOV(p01_param_oven_timer_presets[20],p01_param_oven_timer_presets[20]);
					N: MOV(p01_param_oven_timer_presets[25],p01_param_oven_timer_presets[25])MOV(p01_param_oven_timer_presets[26],p01_param_oven_timer_presets[26]);
					N: MOV(p01_param_oven_timer_presets[27],p01_param_oven_timer_presets[27]);
					N: MOV(p01_param_oven_timer_presets[29],p01_param_oven_timer_presets[29]);
					N: MOV(p01_param_oven_timer_presets[30],p01_param_oven_timer_presets[30])MOV(p01_param_oven_timer_presets[31],p01_param_oven_timer_presets[31]);
					N: OTE(p19r10.comment.5);
					N: OTE(p19r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r10.fault,p19r10.fault_ack);
					N: XIC(FAULT)[TON(p19r10_timer_fault[0],?,?) ,XIC(p19r10_timer_fault[0].DN) OTL(p19r10.fault.0) ];
					N: XIC(p19r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p19r10.fault.0) ,OTU(p19r10.fault_ack.0) ];
					N: NEQ(p19r10.fault,p19r10.fault_ack)OTE(p19r10.unack_fault);
					N: OTE(p19r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r10.warning,p19r10.warning_ack);
					N: XIC(FAULT)[TON(p19r10_timer_warning[0],?,?) ,XIC(p19r10_timer_warning[0].DN) OTL(p19r10.warning.0) ];
					N: XIO(FAULT)[OTU(p19r10.warning.0) ,OTU(p19r10.warning_ack.0) ];
					N: NEQ(p19r10.warning,p19r10.warning_ack)OTE(p19r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R30_Temperature_Control 
					N: SBR()OTE(p19r30.comment.0);
					N: OTE(p19r30.comment.1);
					N: OTE(p19r30.comment.2);
					N: [XIC(p02_dint_from_hmi.zone_3[4].16) ,XIC(p02_dint_from_hmi.global[6].10) ]OTE(p19r30_pb_zone_on);
					N: [XIC(p02_dint_from_hmi.zone_3[4].17) ,XIC(p02_dint_from_hmi.global[6].11) ]OTE(p19r30_pb_zone_off);
					N: XIC(p02_dint_from_hmi.adv_cooling[4].18)[OTE(p19r30_pb_manual) ,OTU(p02_dint_from_hmi.adv_cooling[4].18) ];
					N: XIC(p02_dint_from_hmi.adv_cooling[4].17)OTE(p19r30_pb_auto);
					N: MOV(p01_recipe_active.adv_cooling_temp_sp,p19r30_pid_temp_sp);
					N: MUL(p19_ai_tc01,10,p19r30_pid_temp_pv);
					N: OTE(p19r30.comment.3);
					N: XIO(p19r30.fault.0)OTE(p19r30_permissive_run);
					N: [XIC(p19r30_pb_zone_on) ,XIC(p19r30_request_cool) ]XIO(p19r30_pb_zone_off)XIC(p19r30_permissive_run)OTE(p19r30_request_cool);
					N: [XIC(p19r30_pb_manual) ,XIC(p19r30_request_manual) ]XIO(p19r30_pb_auto)XIC(p19r30_permissive_run)OTE(p19r30_request_manual);
					N: OTE(p19r30.comment.4);
					N: OTE(p19r30.comment.5);
					N: XIC(p19r30_request_manual)OTE(p19r30_pid_temp.SWM);
					N: XIC(p19r30_request_cool)MOV(p19r30_pid_temp_sp,p19r30_pid_temp.SP);
					N: XIO(p19r30_request_cool)MOV(100,p19r30_pid_temp.SP);
					N: XIO(p19r30_request_cool)MOV(0,p19r30_pid_temp.SO);
					N: XIC(p19r30_request_manual)MOV(p19r30_cv_man_sp,p19r30_pid_temp.SO);
					N: LES(p19r30_pid_temp.UPD,0.01)MOV(0.01,p19r30_pid_temp.UPD);
					N: [MOV(p19_param_pid2_kp,p19r30_pid_temp.KP) MOV(p19_param_pid2_ki,p19r30_pid_temp.KI) ,MOV(p19_param_pid2_kd,p19r30_pid_temp.KD) MOV(p19_param_pid2_ff,p19r30_pid_temp.BIAS) ];
					N: MOV(p19r30_pid_temp.BIAS,p19r30_pid_temp.BIAS)PID(p19r30_pid_temp,p19r30_pid_temp_pv,0,p19r16_pid_temp_cv,0,0,0);
					N: OTE(p19r30.comment.6);
					N: MOV(p19r30_pid_temp.OUT,p19_ao_cv);
					N: OTE(p19r30.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r30.fault,p19r30.fault_ack);
					N: XIC(p19_di_tc01_bo)[TON(p19r30_timer_fault[2],?,?) ,XIC(p19r30_timer_fault[2].DN) OTL(p19r30.fault.2) ];
					N: XIC(p19r30.fault_ack.2)XIO(p19_di_tc01_bo)XIC(p01r09_pb_global_reset)[OTU(p19r30.fault.2) ,OTU(p19r30.fault_ack.2) ];
					N: NEQ(p19r30.fault,p19r30.fault_ack)OTE(p19r30.unack_fault);
					N: OTE(p19r30.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r30.warning,p19r30.warning_ack);
					N: XIC(p19r30_request_cool)GRT(p19r30_pid_temp.ERR,p19_param_tc01_dev)[TON(p19r30_timer_warning[0],?,?) ,XIC(p19r30_timer_warning[0].DN) OTL(p19r30.warning.0) ];
					N: XIC(p19r30.warning_ack.0)[CMP(p19r30_pid_temp.ERR+2<p19_param_tc01_dev) ,XIO(p19r30_request_cool) ][OTU(p19r30.warning.0) ,OTU(p19r30.warning_ack.0) ];
					N: XIC(p19_di_tc01_bo)[TON(p19r30_timer_warning[1],?,?) ,XIC(p19r30_timer_warning[1].DN) OTL(p19r30.warning.1) ];
					N: XIC(p19r30.warning_ack.1)XIO(p19_di_tc01_bo)[OTU(p19r30.warning.1) ,OTU(p19r30.warning_ack.1) ];
					N: XIC(p19r30_request_manual)[TON(p19r30_timer_warning[3],?,?) ,XIC(p19r30_timer_warning[3].DN) OTL(p19r30.warning.3) ];
					N: XIC(p19r30.warning_ack.3)XIO(p19r30_request_manual)[OTU(p19r30.warning.3) ,OTU(p19r30.warning_ack.3) ];
					N: NEQ(p19r30.warning,p19r30.warning_ack)OTE(p19r30.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R31_Pump 
					N: SBR()OTE(p19r31.comment.0);
					N: OTE(p19r31.comment.1);
					N: OTE(p19r31.comment.2);
					N: XIC(p02_dint_from_hmi.adv_cooling[4].0)OTE(p19r31_pb_start);
					N: XIC(p02_dint_from_hmi.adv_cooling[4].1)OTE(p19r31_pb_stop);
					N: OTE(p19r31.comment.3);
					N: EQU(p19r31.fault,0)OTE(p19r31_run_permissive);
					N: [XIC(p19r31_pb_start) ,XIC(p19r31_request_manual_run) ]XIO(p13r30_request_cool)XIO(p19r30_request_cool)XIO(p19r31_pb_stop)OTE(p19r31_request_manual_run);
					N: [XIC(p19r31_request_manual_run) ,XIC(p13r30_request_cool) ,XIC(p19r30_request_cool) ]XIC(p19r31_run_permissive)OTE(p19r31_request_auto_run);
					N: OTE(p19r31.comment.4);
					N: XIC(AFI)XIC(p19_do_pump)GRT(p19_ai_prs,p19_param_zone_pressure)[TON(p11r31_timer_prs,?,?) ,XIC(p11r31_timer_prs.DN) OTL(p19r31_request_a00) ];
					N: XIO(p19_do_pump)OTU(p19r31_request_a00);
					N: OTE(p19r31.comment.5);
					N: XIC(p19r31_request_auto_run)OTE(p19_do_pump);
					N: OTE(p19r31.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p19r31.fault,p19r31.fault_ack);
					N: [XIO(p19r31_request_a00) MOV(5000,p19r31_timer_fault[0].PRE) ,XIC(p19r31_request_a00) MOV(1000,p19r31_timer_fault[0].PRE) ];
					N: XIC(AFI)XIC(p19_do_pump)LES(p19_ai_prs,p19_param_zone_pressure)[TON(p19r31_timer_fault[0],?,?) ,XIC(p19r31_timer_fault[0].DN) OTL(p19r31.fault.0) ];
					N: XIC(p19r31.fault_ack.0)XIO(p19_do_pump)XIC(p01r09_pb_global_reset)[OTU(p19r31.fault.0) ,OTU(p19r31.fault_ack.0) ];
					N: [XIO(p19_do_pump) XIC(p19_di_pump) ,XIC(p19_do_pump) XIO(p19_di_pump) ][TON(p19r31_timer_fault[1],?,?) ,XIC(p19r31_timer_fault[1].DN) OTL(p19r31.fault.1) ];
					N: XIC(p19r31.fault_ack.1)XIO(p19_do_pump)XIO(p19_di_pump)XIC(p01r09_pb_global_reset)[OTU(p19r31.fault.1) ,OTU(p19r31.fault_ack.1) ];
					N: NEQ(p19r31.fault,p19r31.fault_ack)OTE(p19r31.unack_fault);
					N: OTE(p19r31.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p19r31.warning,p19r31.warning_ack);
					N: XIC(p13r30_request_cool)XIO(p19_do_pump)[TON(p19r31_timer_warning[0],?,?) ,XIC(p19r31_timer_warning[0].DN) OTL(p19r31.warning.0) ];
					N: [XIO(p13r30_request_cool) ,XIC(p19_do_pump) ][OTU(p19r31.warning.0) ,OTU(p19r31.warning_ack.0) ];
					N: NEQ(p19r31.warning,p19r31.warning_ack)OTE(p19r31.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P20_Letoff (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p20r01.comment.0);
					N: OTE(p20r01.comment.1);
					N: OTE(p20r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Letoff_Speed_Control,0);
					N: JSR(R11_Feedroll,0);
					N: JSR(R13_Accumulator,0);
					N: JSR(R15_Letoff_A_VFD,0);
					N: JSR(R16_Letoff_B_VFD,0);
					N: JSR(R17_Letoff_Diameter_Calc,0);
					N: JSR(R18_Letoff_Turret_VFD,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p20r02.comment.0);
					N: OTE(p20r02.comment.1);
					N: OTE(p20r02.comment.2);
					N: LEQ(p22_ao_selected_speed,0)MOV(p20_acc_fill_time_sec,p20_acc_fill_time_sec);
					N: GRT(p22_ao_selected_speed,0)CPT(p20_acc_fill_time_sec,p20_ai_acc_pstn/p01r12_selected_line_speed*60);
					N: XIO(p01r13_line_slow_ramp)XIO(p01r13_line_running)MOV(0,p20_acc_fill_time_sec);
					N: CPT(p20r02_letoff_dia_ft,p20r17_letoff_avg_diam_inch/12);
					N: OTE(p20r02.comment.3);
					N: NEQ(p20_dint_to_hmi[2],0)OTE(p20r02_fault_exists);
					N: NEQ(p20_dint_to_hmi[4],0)OTE(p20r02_warning_exists);
					N: [XIC(p20r02.unack_fault) ,XIC(p20r03.unack_fault) ,XIC(p20r04.unack_fault) ,XIC(p20r05.unack_fault) ,XIC(p20r06.unack_fault) ,XIC(p20r07.unack_fault) ,XIC(p20r08.unack_fault) ,XIC(p20r09.unack_fault) ,XIC(p20r10.unack_fault) ,XIC(p20r11.unack_fault) ,XIC(p20r13.unack_fault) ,XIC(p20r14.unack_fault) ,XIC(p20r15.unack_fault) ,XIC(p20r16.unack_fault) ,XIC(p20r17.unack_fault) ,XIC(p20r18.unack_fault) ]OTE(p20r02_unack_fault);
					N: [XIC(p20r02.unack_warning) ,XIC(p20r03.unack_warning) ,XIC(p20r04.unack_warning) ,XIC(p20r05.unack_warning) ,XIC(p20r06.unack_warning) ,XIC(p20r07.unack_warning) ,XIC(p20r08.unack_warning) ,XIC(p20r09.unack_warning) ,XIC(p20r10.unack_warning) ,XIC(p20r11.unack_warning) ,XIC(p20r13.unack_warning) ,XIC(p20r14.unack_warning) ,XIC(p20r15.unack_warning) ,XIC(p20r16.unack_warning) ,XIC(p20r17.unack_warning) ,XIC(p20r18.unack_warning) ]OTE(p20r02_unack_warning);
					N: OTE(p20r02.comment.4);
					N: OTE(p20r02.comment.5);
					N: [XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ]TOF(p20r02_letoff_selection_dwell,?,?);
					N: OTE(p20r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r02.fault,p20r02.fault_ack);
					N: XIC(FAULT)[TON(p20r02_timer_fault[0],?,?) ,XIC(p20r02_timer_fault[0].DN) OTL(p20r02.fault.0) ];
					N: XIC(p20r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r02.fault.0) ,OTU(p20r02.fault_ack.0) ];
					N: NEQ(p20r02.fault,p20r02.fault_ack)OTE(p20r02.unack_fault);
					N: OTE(p20r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r02.warning,p20r02.warning_ack);
					N: XIC(FAULT)[TON(p20r02_timer_warning[0],?,?) ,XIC(p20r02_timer_warning[0].DN) OTL(p20r02.warning.0) ];
					N: XIO(FAULT)[OTU(p20r02.warning.0) ,OTU(p20r02.warning_ack.0) ];
					N: NEQ(p20r02.warning,p20r02.warning_ack)OTE(p20r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p20r03.comment.0);
					N: OTE(p20r03.comment.1);
					N: OTE(p20r03.comment.2);
					N: OTE(p20r03.comment.3);
					N: [XIC(p00_io_letoff:4:I.0) OTE(p20_di_loa_active) ,XIC(p00_io_letoff:4:I.1) OTE(p20_di_loa_start) ,XIC(p00_io_letoff:4:I.2) OTE(p20_di_loa_stop) ,XIC(p00_io_letoff:4:I.3) OTE(p20_di_loa_fwd_dir) ,XIC(p00_io_letoff:4:I.4) OTE(p20_di_loa_jog) ];
					N: [XIC(p00_io_letoff:4:I.5) OTE(p20_di_lob_start) ,XIC(p00_io_letoff:4:I.6) OTE(p20_di_lob_stop) ,XIC(p00_io_letoff:4:I.7) OTE(p20_di_lob_fwd_dir) ,XIC(p00_io_letoff:4:I.8) OTE(p20_di_lob_jog) ];
					N: [XIC(p00_io_letoff:4:I.9) OTE(p20_di_turret_fwd) ,XIC(p00_io_letoff:4:I.10) OTE(p20_di_turret_rev) ,XIC(p00_io_letoff:4:I.13) OTE(p20_di_turret_pos) ,XIC(p00_io_letoff:4:I.15) OTE(p20_di_clutch_prs_ok) ];
					N: [XIC(p00_io_letoff:5:I.5) OTE(p20_di_lfr_jog_fwd) ,XIC(p00_io_letoff:5:I.6) OTE(p20_di_lfr_jog_rev) ,XIC(p00_io_letoff:5:I.7) OTE(p20_di_lfr_nip_close) ,XIC(p00_io_letoff:5:I.8) OTE(p20_di_lof_acc_fill) ];
					N: XIC(p00_io_letoff:5:I.11)OTE(p20_di_acc_door_open);
					N: [XIC(p00_io_letoff:6:I.0) OTE(p20_di_acc_full) ,XIC(p00_io_letoff:6:I.1) OTE(p20_di_acc_empty) ];
					N: [XIC(p00_vfd_loa:I.Data[0].0) OTE(p20_vfd_di_loa.faulted) ,XIC(p00_vfd_loa:I.Data[0].1) OTE(p20_vfd_di_loa.warning) ,XIC(p00_vfd_loa:I.Data[0].2) OTE(p20_vfd_di_loa.running_fwd) ,XIC(p00_vfd_loa:I.Data[0].3) OTE(p20_vfd_di_loa.running_rev) ];
					N: [XIC(p00_vfd_loa:I.Data[0].4) OTE(p20_vfd_di_loa.ready) ,XIC(p00_vfd_loa:I.Data[0].5) OTE(p20_vfd_di_loa.ctrl_from_net) ,XIC(p00_vfd_loa:I.Data[0].6) OTE(p20_vfd_di_loa.ref_from_net) ,XIC(p00_vfd_loa:I.Data[0].7) OTE(p20_vfd_di_loa.at_reference) ];
					N: XIC(p01r02.fault.7)FLL(0,p00_vfd_loa:I.Data[0],4);
					N: [XIC(p00_io_line:2:I.0) OTE(p20_di_loa_temp) ,XIC(p00_io_line:2:I.1) OTE(p20_di_loa_brake) ];
					N: [XIC(p00_vfd_lob:I.Data[0].0) OTE(p20_vfd_di_lob.faulted) ,XIC(p00_vfd_lob:I.Data[0].1) OTE(p20_vfd_di_lob.warning) ,XIC(p00_vfd_lob:I.Data[0].2) OTE(p20_vfd_di_lob.running_fwd) ,XIC(p00_vfd_lob:I.Data[0].3) OTE(p20_vfd_di_lob.running_rev) ];
					N: [XIC(p00_vfd_lob:I.Data[0].4) OTE(p20_vfd_di_lob.ready) ,XIC(p00_vfd_lob:I.Data[0].5) OTE(p20_vfd_di_lob.ctrl_from_net) ,XIC(p00_vfd_lob:I.Data[0].6) OTE(p20_vfd_di_lob.ref_from_net) ,XIC(p00_vfd_lob:I.Data[0].7) OTE(p20_vfd_di_lob.at_reference) ];
					N: XIC(p01r02.fault.8)FLL(0,p00_vfd_lob:I.Data[0],4);
					N: [XIC(p00_io_line:2:I.2) OTE(p20_di_lob_motor_thermostat) ,XIC(p00_io_line:2:I.1) OTE(p20_di_lob_brake_thermostat) ];
					N: [XIC(p00_vfd_lo_turret:I.Data[0].0) OTE(p20_di_lo_turret.faulted) ,XIC(p00_vfd_lo_turret:I.Data[0].1) OTE(p20_di_lo_turret.warning) ,XIC(p00_vfd_lo_turret:I.Data[0].2) OTE(p20_di_lo_turret.running_fwd) ,XIC(p00_vfd_lo_turret:I.Data[0].3) OTE(p20_di_lo_turret.running_rev) ];
					N: [XIC(p00_vfd_lo_turret:I.Data[0].4) OTE(p20_di_lo_turret.ready) ,XIC(p00_vfd_lo_turret:I.Data[0].5) OTE(p20_di_lo_turret.ctrl_from_net) ,XIC(p00_vfd_lo_turret:I.Data[0].6) OTE(p20_di_lo_turret.ref_from_net) ,XIC(p00_vfd_lo_turret:I.Data[0].7) OTE(p20_di_lo_turret.at_reference) ];
					N: XIC(p01r02.fault.9)FLL(0,p00_vfd_lo_turret:I.Data[0],4);
					N: XIC(p00_io_line:2:I.4)OTE(p20_di_lo_turret_therm);
					N: OTE(p20r03.comment.4);
					N: SYS_SCP(p20r03_sensor_scp,p00_io_letoff:1:I.Ch0Data,p20_dia_input_min,p20_dia_input_max,p20_dia_output_min,p20_dia_output_max,p20r03_sensor_input);
					N: [XIC(p20r15_loa_on) MOV(p20r03_loa_distance_to_core,p20r03_distance_to_core) ,XIC(p20r16_lob_on) MOV(p20r03_lob_distance_to_core,p20r03_distance_to_core) ];
					N: SUB(p20r03_distance_to_core,p20r03_sensor_input,p20r03_lo_radius)CPT(p20_ai_letoff_dia,p20r03_lo_radius*2);
					N: SYS_SCP(p20r03_accumulator_scp,p00_io_letoff:1:I.Ch1Data,p20_acc_input_min,p20_acc_input_max,p20_acc_output_min,p20_acc_output_max,p20_ai_acc_pstn);
					N: SYS_SCP(p20r03_load_cell,Local:3:I.Ch1Data,p20_lc_input_min,p20_lc_input_max,p20_lc_output_min,p20_lc_output_max,p20_ai_lc01);
					N: SYS_SCP(p20r03_accumulator_pct_scp,p00_io_letoff:1:I.Ch1Data,p20_acc_input_min,p20_acc_input_max,0,100,p20r13_ai_acc_pct);
					N: SYS_SCP(p20r03_Loa_footage_scp,Local:3:I.Ch4Data,p20_loa_footage_input_min,p20_loa_footage_input_max,p20_loa_footage_output_min,p20_loa_footage_output_max,p20r13_ai_loa_footage_ft);
					N: SYS_SCP(p20r03_Lob_footage_scp,Local:3:I.Ch5Data,p20_lob_footage_input_min,p20_lob_footage_input_max,p20_lob_footage_output_min,p20_lob_footage_output_max,p20r13_ai_lob_footage_ft);
					N: OTE(p20r03.comment.5);
					N: SYS_RPM_TO_SPEED(p20r03_loa_speed_fb,p20_param_loa_gear_ratio,p20r02_letoff_dia_ft,p00_vfd_loa:I.Data[1],p20_ai_loa_speed);
					N: CPT(p20_ai_loa_speed,ABS(p20_ai_loa_speed));
					N: CPT(p20_loa_ai_amps,p00_vfd_loa:I.Data[2]*0.1);
					N: CPT(p20_loa_ai_torque,p00_vfd_loa:I.Data[5]*0.01);
					N: CPT(p20_loa_ai_rpm,p00_vfd_loa:I.Data[1]*0.1);
					N: SYS_SCP(p13r03_hz,p00_vfd_loa:I.Data[1],0,3500,0,60,p20_loa_ai_hz);
					N: SYS_RPM_TO_SPEED(p20r03_lob_speed_fb,p20_param_lob_gear_ratio,p20r02_letoff_dia_ft,p00_vfd_lob:I.Data[1],p20_ai_lob_speed);
					N: CPT(p20_ai_lob_speed,ABS(p20_ai_lob_speed));
					N: CPT(p20_lob_ai_amps,p00_vfd_lob:I.Data[2]*0.1);
					N: CPT(p20_lob_ai_torque,p00_vfd_lob:I.Data[5]*0.01);
					N: CPT(p20_lob_ai_rpm,p00_vfd_lob:I.Data[1]*0.1);
					N: SYS_SCP(p13r03_hz,p00_vfd_lob:I.Data[1],0,1800,0,60,p20_lob_ai_hz);
					N: SYS_RPM_TO_SPEED(p20r03_lo_turret_speed_fb,p20_param_lo_turret_gear_ratio,p01_param_turret_dia_ft,p00_vfd_lo_turret:I.Data[1],p20_ai_lo_turret_speed);
					N: CPT(p20_ai_lo_turret_amps,p00_vfd_lo_turret:I.Data[2]*0.1);
					N: SYS_SCP(p13r03_hz,p00_vfd_lo_turret:I.Data[1],0,1800,0,60,p20_ai_lo_turret_hz);
					N: OTE(p20r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r03.fault,p20r03.fault_ack);
					N: XIC(FAULT)[TON(p20r03_timer_fault[0],?,?) ,XIC(p20r03_timer_fault[0].DN) OTL(p20r03.fault.0) ];
					N: XIC(p20r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r03.fault.0) ,OTU(p20r03.fault_ack.0) ];
					N: NEQ(p20r03.fault,p20r03.fault_ack)OTE(p20r03.unack_fault);
					N: OTE(p20r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r03.warning,p20r03.warning_ack);
					N: XIC(FAULT)[TON(p20r03_timer_warning[0],?,?) ,XIC(p20r03_timer_warning[0].DN) OTL(p20r03.warning.0) ];
					N: XIO(FAULT)[OTU(p20r03.warning.0) ,OTU(p20r03.warning_ack.0) ];
					N: NEQ(p20r03.warning,p20r03.warning_ack)OTE(p20r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p20r04.comment.0);
					N: OTE(p20r04.comment.1);
					N: OTE(p20r04.comment.2);
					N: OTE(p20r04.comment.3);
					N: [XIC(p20r16_lob_on) OTE(p00_io_letoff:3:O.0) ,XIC(p20r15_loa_on) OTE(p00_io_letoff:3:O.1) ,XIC(p20r18_index_complete) OTE(p00_io_letoff:3:O.2) ,XIC(p01r02_do_green_stack_light_lel) OTE(p00_io_letoff:3:O.3) ,XIC(p01r02_do_red_stack_light) OTE(p00_io_letoff:3:O.6) ,[XIC(metering_roll_close.TT) ,[XIC(p00_io_letoff:7:I.4) ,XIC(p00_io_letoff:7:I.3) ] XIO(p01r02_timer_half_second_off.TT) XIO(metering_roll_alarm.DN) ] OTE(p00_io_letoff:3:O.15) ,[[[XIC(p01r13_timer_line_start_warning_dwell.TT) ,XIC(p11r30.warning.0) ] ,[XIC(p12r30.warning.0) ,[XIC(p12r30.fault.5) ,XIC(p11r30.fault.5) ] ] ] ,XIC(p01r02_timer_half_second_on.DN) XIC(p00_io_oven:4:I.4) XIO(RETACTION_DELAY_TIMER.DN) ] OTE(p00_io_winder:4:O.1) ,XIC(p01r02_do_yellow_stack_light) OTE(p00_io_letoff:3:O.13) ];
					N: [XIC(p20_do_engage_lfr_clutch) OTE(p00_io_letoff:3:O.8) ,XIC(p20_do_close_nip) OTE(p00_io_letoff:3:O.9) ,XIC(p20_do_acc_enable_tension) OTE(p00_io_letoff:3:O.10) ,XIC(AFI) XIC(p20_do_acc_high_prs) OTE(p00_io_letoff:3:O.11) ];
					N: [XIC(p20_do_enable_lfr_rev) OTE(p00_io_line:1:O.1) ,XIC(p20_do_enable_lfr_fwd) OTE(p00_io_line:1:O.2) ];
					N: [XIC(p20_vfd_do_loa.forward) OTE(p00_vfd_loa:O.Data[0].0) ,XIC(p20_vfd_do_loa.reverse) OTE(p00_vfd_loa:O.Data[0].1) ,XIC(p20_vfd_do_loa.fault_reset) OTE(p00_vfd_loa:O.Data[0].2) ,OTE(p00_vfd_loa:O.Data[0].5) ,OTE(p00_vfd_loa:O.Data[0].6) ];
					N: [XIC(p20_vfd_do_lob.forward) OTE(p00_vfd_lob:O.Data[0].0) ,XIC(p20_vfd_do_lob.reverse) OTE(p00_vfd_lob:O.Data[0].1) ,XIC(p20_vfd_do_lob.fault_reset) OTE(p00_vfd_lob:O.Data[0].2) ,OTE(p00_vfd_lob:O.Data[0].5) ,OTE(p00_vfd_lob:O.Data[0].6) ];
					N: [XIC(p20_do_wdr_turret.forward) OTE(p00_vfd_lo_turret:O.Data[0].0) ,XIC(p20_do_wdr_turret.reverse) OTE(p00_vfd_lo_turret:O.Data[0].1) ,XIC(p20_do_wdr_turret.fault_reset) OTE(p00_vfd_lo_turret:O.Data[0].2) ,OTE(p00_vfd_lo_turret:O.Data[0].5) ,OTE(p00_vfd_lo_turret:O.Data[0].6) ];
					N: OTE(p20r04.comment.4);
					N: SYS_SCP(p20r04_acc_ctr_prs,p20_ao_acc_ctr_prs,p20_acc_ctr_prs_input_min,p20_acc_ctr_prs_input_max,p20_acc_ctr_prs_output_min,p20_acc_ctr_prs_output_max,p00_io_letoff:0:O.Ch0Data);
					N: SYS_SCP(p20r04_acc_ten_prs,p20_ao_acc_ten_prs,p20_acc_ten_prs_input_min,p20_acc_ten_prs_input_max,p20_acc_ten_prs_output_min,p20_acc_ten_prs_output_max,p00_io_letoff:0:O.Ch1Data);
					N: XIC(AFI)SYS_SCP(p20r04_acc_fill_prs,p20_ao_acc_fill_prs,p20_acc_fill_prs_input_min,p20_acc_fill_prs_input_max,p20_acc_fill_prs_output_min,p20_acc_fill_prs_output_max,p00_io_letoff:0:O.Ch2Data);
					N: OTE(p20r04.comment.5);
					N: SYS_SPEED_TO_VFD(p20r04_loa_speed_to_vfd,p20_param_loa_gear_ratio,p20r02_letoff_dia_ft,p20_ao_loa_selected_speed,p00_vfd_loa:O.Data[1]);
					N: CPT(p00_vfd_loa:O.Data[2],p20_ao_loa_torque*100);
					N: SYS_SPEED_TO_VFD(p20r04_lob_speed_to_vfd,p20_param_lob_gear_ratio,p20r02_letoff_dia_ft,p20_ao_lob_selected_speed,p00_vfd_lob:O.Data[1]);
					N: CPT(p00_vfd_lob:O.Data[2],p20_ao_lob_torque*100);
					N: SYS_SPEED_TO_VFD(p20r04_lo_turret_speed_to_vfd,p20_param_lo_turret_gear_ratio,p01_param_turret_dia_ft,p20_ao_lo_turret_selected_speed,p00_vfd_lo_turret:O.Data[1]);
					N: OTE(p20r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r04.fault,p20r04.fault_ack);
					N: XIC(FAULT)[TON(p20r04_timer_fault[0],?,?) ,XIC(p20r04_timer_fault[0].DN) OTL(p20r04.fault.0) ];
					N: XIC(p20r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r04.fault.0) ,OTU(p20r04.fault_ack.0) ];
					N: NEQ(p20r04.fault,p20r04.fault_ack)OTE(p20r04.unack_fault);
					N: OTE(p20r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r04.warning,p20r04.warning_ack);
					N: XIC(FAULT)[TON(p20r04_timer_warning[0],?,?) ,XIC(p20r04_timer_warning[0].DN) OTL(p20r04.warning.0) ];
					N: XIO(FAULT)[OTU(p20r04.warning.0) ,OTU(p20r04.warning_ack.0) ];
					N: NEQ(p20r04.warning,p20r04.warning_ack)OTE(p20r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p20r05.comment.0);
					N: OTE(p20r05.comment.1);
					N: OTE(p20r05.comment.2);
					N: OTE(p20r05.comment.3);
					N: [XIC(p20_di_loa_active) OTE(p20_dint_to_hmi[0].0) ,XIO(p20_di_loa_active) OTE(p20_dint_to_hmi[0].1) ,XIC(p20r18_index_complete) OTE(p20_dint_to_hmi[0].2) ,XIC(p20_di_clutch_prs_ok) OTE(p20_dint_to_hmi[0].3) ];
					N: [XIC(p20_di_acc_full) OTE(p20_dint_to_hmi[0].4) ,XIC(p20_di_acc_empty) OTE(p20_dint_to_hmi[0].5) ,XIC(p20_do_close_nip) OTE(p20_dint_to_hmi[0].6) ,XIC(HMI) OTE(p20_dint_to_hmi[0].7) ];
					N: [XIC(p20r09_accumulator_auto) OTE(p20_dint_to_hmi[0].8) ,XIC(HMI) OTE(p20_dint_to_hmi[0].9) ,XIC(HMI) OTE(p20_dint_to_hmi[0].10) ,XIC(HMI) OTE(p20_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[0].12) ,XIC(HMI) OTE(p20_dint_to_hmi[0].13) ,XIC(HMI) OTE(p20_dint_to_hmi[0].14) ,XIC(HMI) OTE(p20_dint_to_hmi[0].15) ];
					N: [XIC(p20_vfd_di_loa.faulted) OTE(p20_dint_to_hmi[1].0) ,XIC(p20_vfd_di_loa.warning) OTE(p20_dint_to_hmi[1].1) ,XIC(p20_vfd_di_loa.running_fwd) OTE(p20_dint_to_hmi[1].2) ,XIC(p20_vfd_di_loa.running_rev) OTE(p20_dint_to_hmi[1].3) ];
					N: [XIC(p20_vfd_di_loa.ready) OTE(p20_dint_to_hmi[1].4) ,XIC(p20_vfd_di_loa.ctrl_from_net) OTE(p20_dint_to_hmi[1].5) ,XIC(p20_vfd_di_loa.ref_from_net) OTE(p20_dint_to_hmi[1].6) ,XIC(p20_vfd_di_loa.at_reference) OTE(p20_dint_to_hmi[1].7) ];
					N: [XIC(p20_vfd_di_lob.faulted) OTE(p20_dint_to_hmi[1].8) ,XIC(p20_vfd_di_lob.warning) OTE(p20_dint_to_hmi[1].9) ,XIC(p20_vfd_di_lob.running_fwd) OTE(p20_dint_to_hmi[1].10) ,XIC(p20_vfd_di_lob.running_rev) OTE(p20_dint_to_hmi[1].11) ];
					N: [XIC(p20_vfd_di_lob.ready) OTE(p20_dint_to_hmi[1].12) ,XIC(p20_vfd_di_lob.ctrl_from_net) OTE(p20_dint_to_hmi[1].13) ,XIC(p20_vfd_di_lob.ref_from_net) OTE(p20_dint_to_hmi[1].14) ,XIC(p20_vfd_di_lob.at_reference) OTE(p20_dint_to_hmi[1].15) ];
					N: [XIC(p20_di_lo_turret.faulted) OTE(p20_dint_to_hmi[1].16) ,XIC(p20_di_lo_turret.warning) OTE(p20_dint_to_hmi[1].17) ,XIC(p20_di_lo_turret.running_fwd) OTE(p20_dint_to_hmi[1].18) ,XIC(p20_di_lo_turret.running_rev) OTE(p20_dint_to_hmi[1].19) ];
					N: [XIC(p20_di_lo_turret.ready) OTE(p20_dint_to_hmi[1].20) ,XIC(p20_di_lo_turret.ctrl_from_net) OTE(p20_dint_to_hmi[1].21) ,XIC(p20_di_lo_turret.ref_from_net) OTE(p20_dint_to_hmi[1].22) ,XIC(p20_di_lo_turret.at_reference) OTE(p20_dint_to_hmi[1].23) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[6].0) ,XIC(HMI) OTE(p20_dint_to_hmi[6].1) ,XIC(HMI) OTE(p20_dint_to_hmi[6].2) ,XIC(HMI) OTE(p20_dint_to_hmi[6].3) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[6].4) ,XIC(HMI) OTE(p20_dint_to_hmi[6].5) ,XIC(HMI) OTE(p20_dint_to_hmi[6].6) ,XIC(HMI) OTE(p20_dint_to_hmi[6].7) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[6].8) ,XIC(HMI) OTE(p20_dint_to_hmi[6].9) ,XIC(HMI) OTE(p20_dint_to_hmi[6].10) ,XIC(HMI) OTE(p20_dint_to_hmi[6].11) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[6].16) ,XIO(HMI) OTE(p20_dint_to_hmi[6].17) ,XIC(HMI) OTE(p20_dint_to_hmi[6].18) ,XIC(HMI) OTE(p20_dint_to_hmi[6].19) ];
					N: MOV(p20r13_status,p20_dint_to_hmi[7]);
					N: OTE(p20r05.comment.4);
					N: OTE(p20r05.comment.5);
					N: OTE(p20r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r05.fault,p20r05.fault_ack);
					N: XIC(FAULT)[TON(p20r05_timer_fault[0],?,?) ,XIC(p20r05_timer_fault[0].DN) OTL(p20r05.fault.0) ];
					N: XIC(p20r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r05.fault.0) ,OTU(p20r05.fault_ack.0) ];
					N: NEQ(p20r05.fault,p20r05.fault_ack)OTE(p20r05.unack_fault);
					N: OTE(p20r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r05.warning,p20r05.warning_ack);
					N: XIC(FAULT)[TON(p20r05_timer_warning[0],?,?) ,XIC(p20r05_timer_warning[0].DN) OTL(p20r05.warning.0) ];
					N: XIO(FAULT)[OTU(p20r05.warning.0) ,OTU(p20r05.warning_ack.0) ];
					N: NEQ(p20r05.warning,p20r05.warning_ack)OTE(p20r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p20r06.comment.2);
					N: XIO(p20r06_sample_timer.DN)TON(p20r06_sample_timer,?,?);
					N: XIC(p20r06_sample_timer.DN)[XIC(p20r06_lc_ctrl.DN) FFU(p20r06_lc_buffer[0],p20r06_unload,p20r06_lc_ctrl,?,?) ,FFL(p20_ai_lc01,p20r06_lc_buffer[0],p20r06_lc_ctrl,?,?) ,XIC(p20r06_lc_ctrl.DN) AVE(p20r06_lc_buffer[0],0,p20r06_ave_lc,p20r06_lc_ave_ctrl,?,?) ];
					N: XIC(p20r06_lc_ctrl.ER)OTU(p20r06_lc_ctrl.ER);
					N: MOV(p20r06_ave_lc,p01_ai_lc_4);
					N: OTE(p20r06.comment.3);
					N: MOV(p20r06_ave_lc,p20_real_to_hmi[0])MOV(p20_ai_letoff_dia,p20_real_to_hmi[1])MOV(p20r13_ai_acc_pct,p20_real_to_hmi[2]);
					N: MOV(p20_acc_fill_time_sec,p20_real_to_hmi[3])MOV(0,p20_real_to_hmi[4])MOV(0,p20_real_to_hmi[5]);
					N: MOV(p20_ai_loa_speed,p20_real_to_hmi[6])MOV(p20_loa_ai_amps,p20_real_to_hmi[7])MOV(p20_loa_ai_hz,p20_real_to_hmi[8]);
					N: MOV(p00_vfd_loa:I.Data[1],p20_real_to_hmi[9])MOV(p20_ao_loa_selected_speed,p20_real_to_hmi[10])MOV(p00_vfd_loa:O.Data[1],p20_real_to_hmi[11]);
					N: MOV(p20_ai_lob_speed,p20_real_to_hmi[12])MOV(p20_lob_ai_amps,p20_real_to_hmi[13])MOV(p20_lob_ai_hz,p20_real_to_hmi[14]);
					N: MOV(p20r10_pid_tens_cv,p20_real_to_hmi[15])MOV(0,p20_real_to_hmi[16])MOV(0,p20_real_to_hmi[17]);
					N: MOV(p20_ai_lo_turret_speed,p20_real_to_hmi[18])MOV(p20_ai_lo_turret_amps,p20_real_to_hmi[19])MOV(p20_ai_lo_turret_hz,p20_real_to_hmi[20]);
					N: MOV(p20r13_ai_loa_footage_ft,p20_real_to_hmi[21])MOV(p20r13_ai_lob_footage_ft,p20_real_to_hmi[22])MOV(0,p20_real_to_hmi[23]);
					N: OTE(p20r06.comment.4);
					N: MOV(0,p20_real_to_hmi[24])MOV(p20_ao_acc_ctr_prs,p20_real_to_hmi[25])MOV(p20_ao_acc_ten_prs,p20_real_to_hmi[26]);
					N: MOV(p20_ao_acc_fill_prs,p20_real_to_hmi[27])MOV(0,p20_real_to_hmi[28])MOV(0,p20_real_to_hmi[29]);
					N: MOV(0,p20_real_to_hmi[30])MOV(0,p20_real_to_hmi[31])MOV(0,p20_real_to_hmi[33]);
					N: MOV(0,p20_real_to_hmi[34])MOV(0,p20_real_to_hmi[35])MOV(0,p20_real_to_hmi[36]);
					N: MOV(0,p20_real_to_hmi[37])MOV(0,p20_real_to_hmi[38])MOV(0,p20_real_to_hmi[39]);
					N: OTE(p20r06.comment.5);
					N: MOV(p02_real_from_hmi.letoff[40],p20_real_to_hmi[40])MOV(p02_real_from_hmi.letoff[41],p20_real_to_hmi[41])MOV(p02_real_from_hmi.letoff[42],p20_real_to_hmi[42]);
					N: MOV(0,p20_real_to_hmi[43])MOV(0,p20_real_to_hmi[44])MOV(0,p20_real_to_hmi[45]);
					N: MOV(0,p20_real_to_hmi[46])MOV(0,p20_real_to_hmi[47])MOV(0,p20_real_to_hmi[48]);
					N: MOV(0,p20_real_to_hmi[49])MOV(0,p20_real_to_hmi[50])MOV(0,p20_real_to_hmi[51]);
					N: MOV(0,p20_real_to_hmi[52])MOV(0,p20_real_to_hmi[53])MOV(0,p20_real_to_hmi[54]);
					N: MOV(0,p20_real_to_hmi[55])MOV(0,p20_real_to_hmi[56])MOV(0,p20_real_to_hmi[57]);
					N: MOV(0,p20_real_to_hmi[58])MOV(0,p20_real_to_hmi[59])MOV(0,p20_real_to_hmi[60]);
					N: MOV(0,p20_real_to_hmi[61])MOV(0,p20_real_to_hmi[62])MOV(0,p20_real_to_hmi[63]);
					N: OTE(p20r06.comment.6);
					N: MOV(0,p20_real_to_hmi[64])MOV(0,p20_real_to_hmi[65])MOV(0,p20_real_to_hmi[66]);
					N: MOV(0,p20_real_to_hmi[67])MOV(0,p20_real_to_hmi[68])MOV(0,p20_real_to_hmi[69]);
					N: MOV(0,p20_real_to_hmi[70])MOV(0,p20_real_to_hmi[71])MOV(0,p20_real_to_hmi[72]);
					N: MOV(0,p20_real_to_hmi[73])MOV(0,p20_real_to_hmi[74])MOV(0,p20_real_to_hmi[75]);
					N: MOV(0,p20_real_to_hmi[76])MOV(0,p20_real_to_hmi[77]);
					N: MOV(0,p20_real_to_hmi[78])MOV(0,p20_real_to_hmi[79]);
					N: OTE(p20r06.comment.7);
					N: MOV(0,p20_real_to_hmi[80])MOV(0,p20_real_to_hmi[81])MOV(0,p20_real_to_hmi[82]);
					N: MOV(0,p20_real_to_hmi[83])MOV(0,p20_real_to_hmi[84])MOV(0,p20_real_to_hmi[85]);
					N: MOV(0,p20_real_to_hmi[86])MOV(0,p20_real_to_hmi[87])MOV(0,p20_real_to_hmi[88]);
					N: MOV(0,p20_real_to_hmi[89])MOV(0,p20_real_to_hmi[90])MOV(0,p20_real_to_hmi[91]);
					N: MOV(0,p20_real_to_hmi[92])MOV(0,p20_real_to_hmi[93])MOV(0,p20_real_to_hmi[94]);
					N: MOV(0,p20_real_to_hmi[95])MOV(0,p20_real_to_hmi[96])MOV(0,p20_real_to_hmi[97]);
					N: MOV(0,p20_real_to_hmi[98])MOV(0,p20_real_to_hmi[99])MOV(0,p20_real_to_hmi[100]);
					N: MOV(0,p20_real_to_hmi[101])MOV(0,p20_real_to_hmi[102])MOV(0,p20_real_to_hmi[103]);
					N: MOV(0,p20_real_to_hmi[104])MOV(0,p20_real_to_hmi[105])MOV(0,p20_real_to_hmi[106]);
					N: MOV(0,p20_real_to_hmi[107])MOV(0,p20_real_to_hmi[108])MOV(0,p20_real_to_hmi[109]);
					N: MOV(0,p20_real_to_hmi[110])MOV(0,p20_real_to_hmi[111]);
					N: OTE(p20r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r06.fault,p20r06.fault_ack);
					N: XIC(FAULT)[TON(p20r06_timer_fault[0],?,?) ,XIC(p20r06_timer_fault[0].DN) OTL(p20r06.fault.0) ];
					N: XIC(p20r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r06.fault.0) ,OTU(p20r06.fault_ack.0) ];
					N: NEQ(p20r06.fault,p20r06.fault_ack)OTE(p20r06.unack_fault);
					N: OTE(p20r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r06.warning,p20r06.warning_ack);
					N: XIC(FAULT)[TON(p20r06_timer_warning[0],?,?) ,XIC(p20r06_timer_warning[0].DN) OTL(p20r06.warning.0) ];
					N: XIO(FAULT)[OTU(p20r06.warning.0) ,OTU(p20r06.warning_ack.0) ];
					N: NEQ(p20r06.warning,p20r06.warning_ack)OTE(p20r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p20r07.comment.0);
					N: OTE(p20r07.comment.1);
					N: OTE(p20r07.comment.2);
					N: OTE(p20r07.comment.3);
					N: [XIC(p20r15.fault.0) OTE(p20_dint_to_hmi[2].0) ,XIC(HMI) OTE(p20_dint_to_hmi[2].1) ,XIC(p20r15.fault.2) OTE(p20_dint_to_hmi[2].2) ,XIC(p20r15.fault.3) OTE(p20_dint_to_hmi[2].3) ,XIC(p20r15.fault.4) OTE(p20_dint_to_hmi[2].4) ,XIC(p20r15.fault.5) OTE(p20_dint_to_hmi[2].5) ];
					N: [XIC(p20r16.fault.0) OTE(p20_dint_to_hmi[2].6) ,XIC(HMI) OTE(p20_dint_to_hmi[2].7) ,XIC(p20r16.fault.2) OTE(p20_dint_to_hmi[2].8) ,XIC(p20r16.fault.3) OTE(p20_dint_to_hmi[2].9) ,XIC(p20r16.fault.4) OTE(p20_dint_to_hmi[2].10) ,XIC(p20r16.fault.5) OTE(p20_dint_to_hmi[2].11) ];
					N: [XIC(p20r18.fault.0) OTE(p20_dint_to_hmi[2].12) ,XIC(HMI) OTE(p20_dint_to_hmi[2].13) ,XIC(p20r18.fault.2) OTE(p20_dint_to_hmi[2].14) ,XIC(p20r18.fault.3) OTE(p20_dint_to_hmi[2].15) ,XIC(HMI) OTE(p20_dint_to_hmi[2].16) ,XIC(p20r18.fault.5) OTE(p20_dint_to_hmi[2].17) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[2].18) ,XIC(HMI) OTE(p20_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[2].20) ,XIC(HMI) OTE(p20_dint_to_hmi[2].21) ,XIC(HMI) OTE(p20_dint_to_hmi[2].22) ,XIC(HMI) OTE(p20_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[2].24) ,XIC(HMI) OTE(p20_dint_to_hmi[2].25) ,XIC(HMI) OTE(p20_dint_to_hmi[2].26) ,XIC(HMI) OTE(p20_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[2].28) ,XIC(HMI) OTE(p20_dint_to_hmi[2].29) ,XIC(HMI) OTE(p20_dint_to_hmi[2].30) ,XIC(HMI) OTE(p20_dint_to_hmi[2].31) ];
					N: OTE(p20r07.comment.4);
					N: OTE(p20r07.comment.5);
					N: OTE(p20r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r07.fault,p20r07.fault_ack);
					N: XIC(FAULT)[TON(p20r07_timer_fault[0],?,?) ,XIC(p20r07_timer_fault[0].DN) OTL(p20r07.fault.0) ];
					N: XIC(p20r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r07.fault.0) ,OTU(p20r07.fault_ack.0) ];
					N: NEQ(p20r07.fault,p20r07.fault_ack)OTE(p20r07.unack_fault);
					N: OTE(p20r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r07.warning,p20r07.warning_ack);
					N: XIC(FAULT)[TON(p20r07_timer_warning[0],?,?) ,XIC(p20r07_timer_warning[0].DN) OTL(p20r07.warning.0) ];
					N: XIO(FAULT)[OTU(p20r07.warning.0) ,OTU(p20r07.warning_ack.0) ];
					N: NEQ(p20r07.warning,p20r07.warning_ack)OTE(p20r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p20r08.comment.0);
					N: OTE(p20r08.comment.1);
					N: OTE(p20r08.comment.2);
					N: OTE(p20r08.comment.3);
					N: OTE(p20r08.comment.4);
					N: [XIC(p20r15.warning.0) OTE(p20_dint_to_hmi[4].0) ,XIC(p20r16.warning.0) OTE(p20_dint_to_hmi[4].1) ,XIC(p20r18.warning.0) OTE(p20_dint_to_hmi[4].2) ,XIC(p20r18.warning.1) OTE(p20_dint_to_hmi[4].3) ];
					N: [XIC(p20r18.warning.2) OTE(p20_dint_to_hmi[4].4) ,XIO(p20_di_clutch_prs_ok) OTE(p20_dint_to_hmi[4].5) ,XIC(HMI) OTE(p20_dint_to_hmi[4].6) ,XIC(HMI) OTE(p20_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[4].8) ,XIC(HMI) OTE(p20_dint_to_hmi[4].9) ,XIC(HMI) OTE(p20_dint_to_hmi[4].10) ,XIC(HMI) OTE(p20_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[4].12) ,XIC(HMI) OTE(p20_dint_to_hmi[4].13) ,XIC(HMI) OTE(p20_dint_to_hmi[4].14) ,XIC(HMI) OTE(p20_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[4].16) ,XIC(HMI) OTE(p20_dint_to_hmi[4].17) ,XIC(HMI) OTE(p20_dint_to_hmi[4].18) ,XIC(HMI) OTE(p20_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[4].20) ,XIC(HMI) OTE(p20_dint_to_hmi[4].21) ,XIC(HMI) OTE(p20_dint_to_hmi[4].22) ,XIC(HMI) OTE(p20_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[4].24) ,XIC(HMI) OTE(p20_dint_to_hmi[4].25) ,XIC(HMI) OTE(p20_dint_to_hmi[4].26) ,XIC(HMI) OTE(p20_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p20_dint_to_hmi[4].28) ,XIC(HMI) OTE(p20_dint_to_hmi[4].29) ,XIC(HMI) OTE(p20_dint_to_hmi[4].30) ,XIC(HMI) OTE(p20_dint_to_hmi[4].31) ];
					N: OTE(p20r08.comment.5);
					N: OTE(p20r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r08.fault,p20r08.fault_ack);
					N: XIC(FAULT)[TON(p20r08_timer_fault[0],?,?) ,XIC(p20r08_timer_fault[0].DN) OTL(p20r08.fault.0) ];
					N: XIC(p20r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r08.fault.0) ,OTU(p20r08.fault_ack.0) ];
					N: NEQ(p20r08.fault,p20r08.fault_ack)OTE(p20r08.unack_fault);
					N: OTE(p20r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r08.warning,p20r08.warning_ack);
					N: XIC(FAULT)[TON(p20r08_timer_warning[0],?,?) ,XIC(p20r08_timer_warning[0].DN) OTL(p20r08.warning.0) ];
					N: XIO(FAULT)[OTU(p20r08.warning_ack.0) ,OTU(p20r08.warning.0) ];
					N: NEQ(p20r08.warning,p20r08.warning_ack)OTE(p20r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p20r09.comment.0);
					N: OTE(p20r09.comment.1);
					N: OTE(p20r09.comment.2);
					N: OTE(p20r09.comment.3);
					N: SYS_Toggle(p20r09_acc_toggle,p02_dint_from_hmi.letoff[0].8,p20r09_accumulator_auto);
					N: XIC(p20_di_loa_active)OTE(p20r09_letoff_a_active);
					N: OTE(p20r09.comment.4);
					N: OTE(p20r09.comment.5);
					N: OTE(p20r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r09.fault,p20r09.fault_ack);
					N: XIC(FAULT)[TON(p20r09_timer_fault[0],?,?) ,XIC(p20r09_timer_fault[0].DN) OTL(p20r09.fault.0) ];
					N: XIC(p20r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r09.fault.0) ,OTU(p20r09.fault_ack.0) ];
					N: NEQ(p20r09.fault,p20r09.fault_ack)OTE(p20r09.unack_fault);
					N: OTE(p20r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r09.warning,p20r09.warning_ack);
					N: XIC(FAULT)[TON(p20r09_timer_warning[0],?,?) ,XIC(p20r09_timer_warning[0].DN) OTL(p20r09.warning.0) ];
					N: XIO(FAULT)[OTU(p20r09.warning.0) ,OTU(p20r09.warning_ack.0) ];
					N: NEQ(p20r09.warning,p20r09.warning_ack)OTE(p20r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Letoff_Speed_Control 
					N: SBR()OTE(p20r10.comment.0);
					N: OTE(p20r10.comment.1);
					N: OTE(p20r10.comment.2);
					N: EQU(p20r10.fault,0)OTE(p20r10_run_permissive);
					N: OTE(p20r10.comment.3);
					N: XIC(p20r10_run_permissive)[XIC(p20r15_request_tension) ,XIC(p20r16_request_tension) ]OTE(p20r10_tension_request);
					N: OTE(p20r10.comment.4);
					N: OTE(p20r10.comment.5);
					N: TON(p20r10_timer[0],?,?);
					N: XIO(p20r13_state.8)XIO(p20r13_state.4)MOV(p20r10_param_normal_gain,p20r10_param_psn_gain);
					N: [XIC(p20r13_state.4) ,XIC(p20r13_state.8) ]MOV(p20r10_param_fill_gain,p20r10_param_psn_gain);
					N: OTE(p20r10.comment.8);
					N: XIO(p20r10_tension_request)OTE(p20r10_pid_tens.SWM);
					N: XIC(p20r10_pid_tens.SWM)MOV(65,p20r10_pid_tens.SO);
					N: MOV(p01_recipe_active.letoff_tension_sp,p20r10_pid_tens.SP)MOV(p20_ai_lc01,p20r10_pid_tens_pv);
					N: MOV(p02_real_from_hmi.letoff[40],p20r10_pid_tens.KP)MOV(p02_real_from_hmi.letoff[41],p20r10_pid_tens.KI)MOV(p02_real_from_hmi.letoff[42],p20r10_pid_tens.KD)MOV(p02_real_from_hmi.letoff[43],p20r10_pid_tens.UPD)MOV(p20r10_pid_tens.BIAS,p20r10_pid_tens.BIAS);
					N: XIC(p20r13_state.8)MOV(p20_param_high_kp,p20r10_pid_tens.KP)MOV(p20_param_high_ki,p20r10_pid_tens.KI)MOV(p20_param_high_upd,p20r10_pid_tens.UPD);
					N: OTE(p20r10_pid_tens.NOBC);
					N: PID(p20r10_pid_tens,p20r10_pid_tens_pv,0,p20r10_pid_tens_cv,0,0,0);
					N: CPT(p20r10_speed_offset_tens,(p20r10_pid_tens_cv-50)*p20r10_param_psn_gain*-1);
					N: [XIC(p20_di_loa_fwd_dir) XIC(p20r15_request_thread_rev) ,XIO(p20_di_loa_fwd_dir) XIC(p20r15_request_thread_fwd) ,XIC(p20_di_lob_fwd_dir) XIC(p20r16_request_thread_rev) ,XIO(p20_di_lob_fwd_dir) XIC(p20r16_request_thread_fwd) ]CPT(p20r10_speed_offset_tens,(p20r10_pid_tens_cv-50)*p20r10_param_psn_gain*1);
					N: OTE(p20r10.comment.9);
					N: MOV(100,p20r10_param_acc_full_psn);
					N: MOV(p20r10_param_acc_full_psn,p20r10_pid_psn.SP);
					N: XIO(p20r13_state.5)MOV(100,p20r10_pid_psn.SO)OTE(p20r10_pid_psn.SWM);
					N: MOV(p20r13_ai_acc_pct,p20r10_pid_psn_pv);
					N: MOV(p20r10_pid_psn.KP,p20r10_pid_psn.KP)MOV(p20r10_pid_psn.KI,p20r10_pid_psn.KI)MOV(p20r10_pid_psn.KD,p20r10_pid_psn.KD)MOV(p20r10_pid_psn.UPD,p20r10_pid_psn.UPD);
					N: OTE(p20r10_pid_psn.NOBC);
					N: MOV(p20r10_pid_psn.BIAS,p20r10_pid_psn.BIAS)PID(p20r10_pid_psn,p20r10_pid_psn_pv,0,p20r10_pid_psn_cv,0,0,0);
					N: CPT(p20r10_speed_offset_psn,(p20r10_pid_psn_cv-50)*p20r10_param_psn_gain);
					N: OTE(p20r10.comment.10);
					N: [MOV(p20r10_speed_offset_tens,p20r10_speed_offset) ,XIO(p20r10_tension_request) MOV(p20r10_speed_offset_psn,p20r10_speed_offset) ];
					N: OTE(p20r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r10.fault,p20r10.fault_ack);
					N: XIC(FAULT)[TON(p20r10_timer_fault[0],?,?) ,XIC(p20r10_timer_fault[0].DN) OTL(p20r10.fault.0) ];
					N: XIC(p20r10.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r10.fault.0) ,OTU(p20r10.fault_ack.0) ];
					N: NEQ(p20r10.fault,p20r10.fault_ack)OTE(p20r10.unack_fault);
					N: OTE(p20r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r10.warning,p20r10.warning_ack);
					N: XIC(FAULT)[TON(p20r10_timer_warning[0],?,?) ,XIC(p20r10_timer_warning[0].DN) OTL(p20r10.warning.0) ];
					N: XIO(FAULT)[OTU(p20r10.warning.0) ,OTU(p20r10.warning_ack.0) ];
					N: NEQ(p20r10.warning,p20r10.warning_ack)OTE(p20r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_Feedroll 
					N: SBR()OTE(p20r11.comment.0);
					N: OTE(p20r11.comment.1);
					N: OTE(p20r11.comment.2);
					N: OTE(p20r11.comment.3);
					N: XIC(p01r13_permissive_drives)XIC(p20_do_engage_lfr_clutch)[XIC(p21r10_state.1) ,XIC(p21r10_state.2) ]OTE(p20r11_permissive_run);
					N: XIC(p01r13_permissive_drives)XIC(p20_do_engage_lfr_clutch)[XIC(p21r10_state.1) ,XIC(p21r10_state.2) ]OTE(p20r11_permissive_jog);
					N: XIC(p20r11_permissive_jog)XIO(p20r11_request_jog_rev)XIC(p20_di_lfr_jog_fwd)OTE(p20r11_request_jog_fwd);
					N: XIC(p20r11_permissive_jog)XIO(p20r11_request_jog_fwd)XIC(p20_di_lfr_jog_rev)OTE(p20r11_request_jog_rev);
					N: [XIC(p20_di_lfr_nip_close) ,XIC(p20r11_request_close_nip) ]XIO(p20_di_acc_empty)XIO(p20r11_manual_open_nip)OTE(p20r11_request_close_nip);
					N: XIC(p21_di_open_splice_platen)XIC(p30r10_state.1)XIC(p20r13_state.1)OTE(p20r11_manual_open_nip);
					N: OTE(p20r11.comment.4);
					N: XIC(p20r11_request_jog_fwd)OTE(p20_do_enable_lfr_fwd);
					N: XIC(p20r11_request_jog_rev)OTE(p20_do_enable_lfr_rev);
					N: XIC(p20r11_request_close_nip)TON(p20r11_nip_close_dwell,?,?)XIC(p20r11_nip_close_dwell.DN)OTE(p20_do_close_nip);
					N: XIC(p20_do_close_nip)[TON(p20r11_timer_clutch_on,?,?) ,TOF(p20r11_timer_clutch_off,?,?) ];
					N: [XIC(p20r11_timer_clutch_on.DN) ,XIC(p20r11_timer_clutch_off.DN) ]XIO(p20r11_timer_clutch_on.TT)OTE(p20_do_engage_lfr_clutch);
					N: OTE(p20r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r11.fault,p20r11.fault_ack);
					N: XIC(FAULT)[TON(p20r11_timer_fault[0],?,?) ,XIC(p20r11_timer_fault[0].DN) OTL(p20r11.fault.0) ];
					N: XIC(p20r11.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r11.fault.0) ,OTU(p20r11.fault_ack.0) ];
					N: NEQ(p20r11.fault,p20r11.fault_ack)OTE(p20r11.unack_fault);
					N: OTE(p20r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r11.warning,p20r11.warning_ack);
					N: XIC(FAULT)[TON(p20r11_timer_warning[0],?,?) ,XIC(p20r11_timer_warning[0].DN) OTL(p20r11.warning.0) ];
					N: XIO(FAULT)[OTU(p20r11.warning.0) ,OTU(p20r11.warning_ack.0) ];
					N: NEQ(p20r11.warning,p20r11.warning_ack)OTE(p20r11.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R13_Accumulator 
					N: SBR()OTE(p20r13.comment.0);
					N: OTE(p20r13.comment.1);
					N: OTE(p20r13.comment.2);
					N: CPT(p20_acc_tens_prs,38+(p01_recipe_active.acc_tension_sp*0.318));
					N: CPT(p20_param_acc_ctr_prs,p01_recipe_active.acc_counter_pressure_sp*1);
					N: CPT(p20_param_acc_high_prs,p01_recipe_active.acc_fill_pressure_sp*1);
					N: MOV(p20_param_high_ctrl_pct,p20_param_high_ctrl_pct)MOV(p20_param_high_low_ctrl_pct,p20_param_high_low_ctrl_pct);
					N: OTE(p20r13.comment.3);
					N: [XIC(p20_di_lof_acc_fill) ,XIC(p20r09_accumulator_auto) LES(p20r17_letoff_avg_diam_inch,p20_param_acc_auto_fill) ]OTE(p20r13_request_fill);
					N: OTE(p20r13.comment.4);
					N: [XIC(p20r13_state.10) XIC(p20r13_state.0) ,XIO(p20r09_accumulator_auto) ONS(p20r13.oneshot.0) ,XIC(S:FS) ,XIC(p02_dint_from_hmi.letoff[0].9) ][MOV(0,p20r13_state) ,OTL(p20r13_state.1) ];
					N: XIC(p20r13_state.1)XIC(p20r13_state.0)XIC(p20r13_request_fill)[MOV(0,p20r13_state) ,OTL(p20r13_state.2) ];
					N: XIC(p20r13_state.2)XIC(p20r13_state.0)[MOV(0,p20r13_state) ,OTL(p20r13_state.3) ];
					N: XIC(p20r13_state.3)XIC(p20r13_state.0)[LEQ(p20r13_selected_pressure,p20_ao_acc_ten_prs) ,GEQ(p20r13_ai_acc_pct,p20_param_low_low_ctrl_pct) ][MOV(0,p20r13_state) ,OTL(p20r13_state.4) ];
					N: XIC(p20r13_state.4)XIC(p20r13_state.0)[XIC(p20_di_acc_full) ,CMP(p20r13_ai_acc_pct>(p20r10_pid_psn.SP-3.5)) ][MOV(0,p20r13_state) ,OTL(p20r13_state.5) ];
					N: XIC(p20r13_state.5)[GEQ(p20r13_ai_acc_pct,p20r13_acc_top_pos) ,XIC(p20_di_acc_full) ][MOV(0,p20r13_state) ,OTL(p20r13_state.6) ];
					N: [XIC(p20r13_state.6) ,XIC(p20r13_state.5) ,XIC(p20r13_state.4) ,XIC(p20r13_state.3) ,XIC(p20r13_state.2) ]XIC(p20r13_state.0)XIC(p20r11_request_close_nip)[MOV(0,p20r13_state) ,OTL(p20r13_state.7) ];
					N: XIC(p20r13_state.7)XIC(p20r13_state.0)XIC(p20_di_acc_empty)[MOV(0,p20r13_state) ,OTL(p20r13_state.8) ];
					N: XIC(p20r13_state.8)XIC(p20r13_state.0)XIC(p20_di_acc_empty)LEQ(p20r13_ai_acc_pct,p20_param_low_ctrl_pct)[MOV(0,p20r13_state) ,OTL(p20r13_state.9) ];
					N: XIC(p20r13_state.9)XIC(p20r13_state.0)LEQ(p20r13_ai_acc_pct,p20_param_empty_pct)[MOV(0,p20r13_state) ,OTL(p20r13_state.10) ];
					N: OTL(p20r13_state.0);
					N: SYS_ENC(p20r13_enc,p20r13_state,p20r13_status);
					N: OTE(p20r13.comment.5);
					N: OTE(p20_do_acc_enable_tension);
					N: NOP();
					N: XIO(p20_do_acc_enable_tension)MOV(0,p20_ao_acc_ten_prs);
					N: XIC(p20r13_state.7)MOV(p20_acc_tens_prs,p20r13_selected_pressure);
					N: XIC(p20r13_state.1)GRT(p20r13_ai_acc_pct,p20_param_low_low_ctrl_pct)MOV(p20_zero_tension_prs,p20r13_selected_pressure);
					N: [[XIC(p20r13_state.2) ,XIC(p20r13_state.3) ,XIC(p20r13_state.4) ] CPT(p20r13_selected_pressure,p20_acc_tens_prs+p20_param_acc_init_prs+p20_param_acc_fill_ctr_prs) ,XIC(p20r13_state.5) CPT(p20r13_selected_pressure,p20_acc_tens_prs+p20_param_acc_pos_prs+p20_param_acc_fill_ctr_prs) ]MOV(p20_param_acc_fill_ctr_prs,p20_param_acc_ctr_prs)[LEQ(p20r13_ai_acc_pct,50) MOV(p20_param_acc_init_high_prs,p20_param_acc_init_prs) ,GRT(p20r13_ai_acc_pct,50) MOV(p20_param_acc_init_low_prs,p20_param_acc_init_prs) ];
					N: [XIC(p20r13_state.8) ,XIC(p20r13_state.9) ,XIC(p20r13_state.10) ,XIC(p20r13_state.1) LES(p20r13_ai_acc_pct,2) ,XIC(S:FS) ]MOV(p20_param_acc_empty_prs,p20r13_selected_pressure);
					N: XIC(p20r13_state.3)ONS(p20r13.oneshot.1)CPT(p20_ao_acc_ten_prs,41+p20_param_acc_ctr_prs);
					N: XIC(p20r13_state.6)MOV(p20_acc_fill_prs,p20_ao_acc_ten_prs);
					N: NOP();
					N: [XIC(p20r13_state.1) ,XIC(p20r13_state.2) ,XIC(p20r13_state.3) ]MOV(p20_param_acc_med_accel,p20_param_prs_accel_rate)MOV(p20_param_acc_med_decel,p20_param_prs_decel_rate);
					N: [XIC(p20r13_state.4) ,XIC(p20r13_state.5) ,XIC(p20r13_state.8) ,XIC(p20r13_state.9) ,XIC(p20r13_state.10) ][MOV(p20_param_acc_slow_accel,p20_param_prs_accel_rate) ,MOV(p20_param_acc_slow_decel,p20_param_prs_decel_rate) ];
					N: XIC(p20r13_state.7)MOV(p20_param_acc_fast_accel,p20_param_prs_accel_rate)MOV(p20_param_acc_fast_decel,p20_param_prs_decel_rate);
					N: XIC(p20r14_acc_request_tension_ctrl)MOV(p20_param_acc_pid_accel,p20_param_prs_accel_rate)MOV(p20_param_acc_pid_decel,p20_param_prs_decel_rate);
					N: NOP();
					N: XIC(p20_do_acc_enable_tension)SYS_ACC_DEC_RAMP(p20r13_ramp_tension_pressure,p20r13_selected_pressure,p20_param_prs_accel_rate,p20_param_prs_decel_rate,p01r02_plc_scan_time_in_sec,p20_ao_acc_ten_prs)MOV(p20_ao_acc_ten_prs,p20_ao_acc_ten_prs);
					N: MUL(p20_param_acc_ctr_prs,1,p20_ao_acc_ctr_prs);
					N: OTE(p20r13.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r13.fault,p20r13.fault_ack);
					N: XIC(FAULT)[TON(p20r13_timer_fault[0],?,?) ,XIC(p20r13_timer_fault[0].DN) OTL(p20r13.fault.0) ];
					N: XIC(p20r13.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r13.fault.0) ,OTU(p20r13.fault_ack.0) ];
					N: NEQ(p20r13.fault,p20r13.fault_ack)OTE(p20r13.unack_fault);
					N: OTE(p20r13.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r13.warning,p20r13.warning_ack);
					N: XIC(FAULT)[TON(p20r13_timer_warning[0],?,?) ,XIC(p20r13_timer_warning[0].DN) OTL(p20r13.warning.0) ];
					N: XIO(FAULT)[OTU(p20r13.warning.0) ,OTU(p20r13.warning_ack.0) ];
					N: NEQ(p20r13.warning,p20r13.warning_ack)OTE(p20r13.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R15_Letoff_A_VFD 
					N: SBR()OTE(p20r15.comment.0);
					N: OTE(p20r15.comment.1);
					N: OTE(p20r15.comment.2);
					N: XIC(p01r13_permissive_drives)XIO(p01r09.fault.0)EQU(p20r15.fault,0)OTE(p20r15_permissive_run);
					N: XIC(p20_di_loa_active)[XIC(p20_di_loa_start) ,XIC(p20r15_loa_on) ]XIC(p20_di_loa_stop)OTE(p20r15_loa_on);
					N: OTE(p20r15.comment.4);
					N: [XIO(p01r13_line_running) XIO(p01r13_line_slow_ramp) [XIC(p20r13_state.1) ,XIC(p20r13_state.2) ,XIC(p20r13_state.9) ,XIC(p20r13_state.10) ] ,XIC(p20_do_close_nip) ,XIC(p20r13_state.7) ,XIO(p20r15_permissive_run) ]OTE(p20r15_request_stop);
					N: XIC(p20r15_loa_on)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ,XIC(p20r15_request_thread_fwd) ,XIC(p20r15_request_thread_rev) ][XIC(p20r13_state.1) ,XIC(p20r13_state.2) ,XIC(p20r13_state.3) ,XIC(p20r13_state.6) ,XIC(p20r13_state.8) ,XIC(p20r13_state.9) ,XIC(p20r13_state.10) ][[GEQ(p20_ai_lc01,5) ,XIC(p20r15_request_tension) ] XIO(p20r15_request_stop) ,XIC(p20r15_request_thread_fwd) ,XIC(p20r15_request_thread_rev) ]OTE(p20r15_request_tension);
					N: XIC(p20r15_loa_on)[XIO(p01r13_line_running) ,XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p20r13_state.4)XIO(p20r15_request_stop)OTE(p20r15_request_over_speed);
					N: XIC(p20r15_loa_on)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p20r13_state.5)XIO(p20r15_request_stop)OTE(p20r15_request_position);
					N: XIC(p20r15_permissive_run)XIC(p20_di_loa_fwd_dir)[XIC(p20_di_loa_jog) XIC(p20r15_zero_speed) ,XIC(p20r15_request_jog_fwd) XIO(p20r15_zero_speed) ]OTE(p20r15_request_jog_fwd);
					N: XIC(p20r15_permissive_run)XIO(p20_di_loa_fwd_dir)[XIC(p20_di_loa_jog) XIC(p20r15_zero_speed) ,XIC(p20r15_request_jog_rev) XIO(p20r15_zero_speed) ]OTE(p20r15_request_jog_rev);
					N: XIC(p20r15_loa_on)[XIC(p20_di_loa_fwd_dir) [XIC(p22r11_request_thread_fwd) ,XIC(p25r11_request_thread_fwd) ] ,XIO(p20_di_loa_fwd_dir) [XIC(p22r11_request_thread_rev) ,XIC(p25r11_request_thread_rev) ] ]OTE(p20r15_request_thread_fwd);
					N: XIC(p20r15_loa_on)[XIC(p20_di_loa_fwd_dir) [XIC(p22r11_request_thread_rev) ,XIC(p25r11_request_thread_rev) ] ,XIO(p20_di_loa_fwd_dir) [XIC(p22r11_request_thread_fwd) ,XIC(p25r11_request_thread_fwd) ] ]OTE(p20r15_request_thread_rev);
					N: LEQ(p20_ai_loa_speed,0.1)OTE(p20r15_zero_speed);
					N: OTE(p20r15.comment.5);
					N: XIC(p20r15_permissive_run)[XIC(p20_di_loa_fwd_dir) [XIC(p20r15_request_tension) ,XIC(p20r15_request_position) ,XIC(p20r15_request_over_speed) ] ,XIC(p20r15_request_thread_fwd) ,XIC(p20r15_request_jog_fwd) ]OTE(p20_vfd_do_loa.forward);
					N: XIC(p20r15_permissive_run)[XIO(p20_di_loa_fwd_dir) [XIC(p20r15_request_tension) ,XIC(p20r15_request_position) ,XIC(p20r15_request_over_speed) ] ,XIC(p20r15_request_thread_rev) ,XIC(p20r15_request_jog_rev) ]OTE(p20_vfd_do_loa.reverse);
					N: XIC(p01r09_pb_global_reset)OTE(p20_vfd_do_loa.fault_reset);
					N: OTE(p20r15.comment.6);
					N: CPT(p20r15_loa_selected_speed,ABS(p22_ao_selected_speed)*1);
					N: CPT(p20r15_loa_selected_speed,p20r15_loa_selected_speed+(p20r15_loa_selected_speed*p20r10_speed_offset));
					N: XIC(p20r15_request_over_speed)[[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ] [LES(p01r12_master_ramped_speed,10) MOV(p20_param_lof_slow_fill,p20r15_loa_selected_speed) ,GEQ(p01r12_master_ramped_speed,10) MOV(p20_param_lof_fast_fill,p20r15_loa_selected_speed) ] ,XIO(p01r13_line_running) MOV(p20_param_lof_stop_fill,p20r15_loa_selected_speed) ];
					N: [XIC(p20r15_request_jog_fwd) ,XIC(p20r15_request_jog_rev) ]XIC(p20_di_loa_jog)MOV(p20_param_letoff_jog_speed,p20r15_loa_selected_speed);
					N: XIO(p20r15_request_tension)XIO(p20r15_request_over_speed)XIO(p20r15_request_position)XIO(p20r15_request_thread_fwd)XIO(p20r15_request_thread_rev)XIO(p20_di_loa_jog)MOV(0,p20r15_loa_selected_speed);
					N: XIC(p20r15_request_tension)[XIC(p20r13_state.1) ,XIC(p20r13_state.5) ]MOV(p20_param_high_accel_rate,p20r15_loa_accel)MOV(p20_param_high_decel_rate,p20r15_loa_decel);
					N: XIC(p20r15_request_tension)XIC(p20r13_state.2)MOV(p20_param_norm_accel_rate,p20r15_loa_accel)MOV(p20_param_norm_decel_rate,p20r15_loa_decel);
					N: XIC(p20_di_loa_jog)MOV(p20_param_jog_accel_rate,p20r15_loa_accel)MOV(p20_param_jog_decel_rate,p20r15_loa_decel);
					N: XIC(p20r13_state.8)CPT(p20_ao_loa_selected_speed,ABS(p22_ao_selected_speed)*1);
					N: XIO(p20r13_state.8)SYS_ACC_DEC_RAMP(p20r15_loa_accel_decel_ramp,p20r15_loa_selected_speed,p20r15_loa_accel,p20r15_loa_decel,p01r02_plc_scan_time_in_sec,p20_ao_loa_selected_speed)MOV(p20_ao_loa_selected_speed,p20_ao_loa_selected_speed);
					N: XIO(p20r15_permissive_run)MOV(0,p20_ao_loa_selected_speed);
					N: OTE(p20r15.comment.29);
					N: MOV(p20_param_run_torque,p20_ao_loa_torque);
					N: OTE(p20r15.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r15.fault,p20r15.fault_ack);
					N: XIC(p20_vfd_di_loa.faulted)[TON(p20r15_timer_fault[0],?,?) ,XIC(p20r15_timer_fault[0].DN) OTL(p20r15.fault.0) ];
					N: XIC(p20r15.fault_ack.0)XIO(p20_vfd_di_loa.faulted)XIC(p01r09_pb_global_reset)[OTU(p20r15.fault.0) ,OTU(p20r15.fault_ack.0) ];
					N: XIO(p20_vfd_di_loa.ready)[TON(p20r15_timer_fault[2],?,?) ,XIC(p20r15_timer_fault[2].DN) OTL(p20r15.fault.2) ];
					N: XIC(p20r15.fault_ack.2)XIC(p20_vfd_di_loa.ready)XIC(p01r09_pb_global_reset)[OTU(p20r15.fault.2) ,OTU(p20r15.fault_ack.2) ];
					N: XIC(p20_vfd_di_loa.ready)XIO(p20_vfd_di_loa.ctrl_from_net)[TON(p20r15_timer_fault[3],?,?) ,XIC(p20r15_timer_fault[3].DN) OTL(p20r15.fault.3) ];
					N: XIC(p20r15.fault_ack.3)[XIC(p20_vfd_di_loa.ctrl_from_net) ,XIO(p20_vfd_di_loa.ready) ]XIC(p01r09_pb_global_reset)[OTU(p20r15.fault.3) ,OTU(p20r15.fault_ack.3) ];
					N: XIO(p20_di_loa_temp)[TON(p20r15_timer_fault[4],?,?) ,XIC(p20r15_timer_fault[4].DN) OTL(p20r15.fault.4) ];
					N: XIC(p20r15.fault.4)XIC(p20_di_loa_temp)XIC(p01r09_pb_global_reset)[OTU(p20r15.fault.4) ,OTU(p20r15.fault_ack.4) ];
					N: XIO(p20_di_loa_brake)[TON(p20r15_timer_fault[5],?,?) ,XIC(p20r15_timer_fault[5].DN) OTL(p20r15.fault.5) ];
					N: XIC(p20r15.fault.5)XIC(p20_di_loa_brake)XIC(p01r09_pb_global_reset)[OTU(p20r15.fault.5) ,OTU(p20r15.fault_ack.5) ];
					N: NEQ(p20r15.fault,p20r15.fault_ack)OTE(p20r15.unack_fault);
					N: OTE(p20r15.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r15.warning,p20r15.warning_ack);
					N: XIC(p20_vfd_di_loa.warning)[TON(p20r15_timer_warning[0],?,?) ,XIC(p20r15_timer_warning[0].DN) OTL(p20r15.warning.0) ];
					N: XIC(p20r15.warning_ack.0)XIO(p20_vfd_di_loa.warning)[OTU(p20r15.warning.0) ,OTU(p20r15.warning_ack.0) ];
					N: NEQ(p20r15.warning,p20r15.warning_ack)OTE(p20r15.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R16_Letoff_B_VFD 
					N: SBR()OTE(p20r16.comment.0);
					N: OTE(p20r16.comment.1);
					N: OTE(p20r16.comment.2);
					N: XIC(p01r13_permissive_drives)XIO(p01r09.fault.0)EQU(p20r16.fault,0)OTE(p20r16_permissive_run);
					N: XIO(p20_di_loa_active)[XIC(p20_di_lob_start) ,XIC(p20r16_lob_on) ]XIC(p20_di_lob_stop)OTE(p20r16_lob_on);
					N: OTE(p20r16.comment.4);
					N: [XIO(p01r13_line_running) XIO(p01r13_line_slow_ramp) [XIC(p20r13_state.1) ,XIC(p20r13_state.2) ,XIC(p20r13_state.9) ,XIC(p20r13_state.10) ] ,XIC(p20_do_close_nip) ,XIC(p20r13_state.7) ,XIO(p20r16_permissive_run) ]OTE(p20r16_request_stop);
					N: XIC(p20r16_lob_on)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ,XIC(p20r16_request_thread_fwd) ,XIC(p20r16_request_thread_rev) ][XIC(p20r13_state.1) ,XIC(p20r13_state.2) ,XIC(p20r13_state.3) ,XIC(p20r13_state.6) ,XIC(p20r13_state.8) ,XIC(p20r13_state.9) ,XIC(p20r13_state.10) ][[GEQ(p20_ai_lc01,10) ,XIC(p20r16_request_tension) ] XIO(p20r16_request_stop) ,XIC(p20r16_request_thread_fwd) ,XIC(p20r16_request_thread_rev) ]OTE(p20r16_request_tension);
					N: XIC(p20r16_lob_on)[XIO(p01r13_line_running) ,XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p20r13_state.4)XIO(p20r16_request_stop)OTE(p20r16_request_over_speed);
					N: XIC(p20r16_lob_on)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p20r13_state.5)XIO(p20r16_request_stop)OTE(p20r16_request_position);
					N: XIC(p20r16_permissive_run)XIC(p20_di_lob_fwd_dir)[XIC(p20_di_lob_jog) XIC(p20r16_zero_speed) ,XIC(p20r16_request_jog_fwd) XIO(p20r16_zero_speed) ]OTE(p20r16_request_jog_fwd);
					N: XIC(p20r16_permissive_run)XIO(p20_di_lob_fwd_dir)[XIC(p20_di_lob_jog) XIC(p20r16_zero_speed) ,XIC(p20r16_request_jog_rev) XIO(p20r16_zero_speed) ]OTE(p20r16_request_jog_rev);
					N: XIC(p20r16_lob_on)[XIC(p20_di_lob_fwd_dir) [XIC(p22r11_request_thread_fwd) ,XIC(p25r11_request_thread_fwd) ] ,XIO(p20_di_lob_fwd_dir) [XIC(p22r11_request_thread_rev) ,XIC(p25r11_request_thread_rev) ] ]OTE(p20r16_request_thread_fwd);
					N: XIC(p20r16_lob_on)[XIC(p20_di_lob_fwd_dir) [XIC(p22r11_request_thread_rev) ,XIC(p25r11_request_thread_rev) ] ,XIO(p20_di_lob_fwd_dir) [XIC(p22r11_request_thread_fwd) ,XIC(p25r11_request_thread_fwd) ] ]OTE(p20r16_request_thread_rev);
					N: LEQ(p20_ai_lob_speed,0.1)OTE(p20r16_zero_speed);
					N: OTE(p20r16.comment.5);
					N: XIC(p20r16_permissive_run)[XIC(p20_di_lob_fwd_dir) [XIC(p20r16_request_tension) ,XIC(p20r16_request_position) ,XIC(p20r16_request_over_speed) ] ,XIC(p20r16_request_thread_fwd) ,XIC(p20r16_request_jog_fwd) ]OTE(p20_vfd_do_lob.forward);
					N: XIC(p20r16_permissive_run)[XIO(p20_di_lob_fwd_dir) [XIC(p20r16_request_tension) ,XIC(p20r16_request_position) ,XIC(p20r16_request_over_speed) ] ,XIC(p20r16_request_thread_rev) ,XIC(p20r16_request_jog_rev) ]OTE(p20_vfd_do_lob.reverse);
					N: XIC(p01r09_pb_global_reset)OTE(p20_vfd_do_lob.fault_reset);
					N: OTE(p20r16.comment.6);
					N: CPT(p20r16_lob_selected_speed,ABS(p22_ao_selected_speed)*1);
					N: CPT(p20r16_lob_selected_speed,p20r16_lob_selected_speed+(p20r16_lob_selected_speed*p20r10_speed_offset));
					N: XIC(p20r16_request_over_speed)[[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ] [LES(p01r12_master_ramped_speed,10) MOV(p20_param_lof_slow_fill,p20r16_lob_selected_speed) ,GEQ(p01r12_master_ramped_speed,10) MOV(p20_param_lof_fast_fill,p20r16_lob_selected_speed) ] ,XIO(p01r13_line_running) MOV(p20_param_lof_stop_fill,p20r16_lob_selected_speed) ];
					N: [XIC(p20r16_request_jog_fwd) ,XIC(p20r16_request_jog_rev) ]XIC(p20_di_lob_jog)MOV(p20_param_letoff_jog_speed,p20r16_lob_selected_speed);
					N: XIO(p20r16_request_tension)XIO(p20r16_request_over_speed)XIO(p20r16_request_position)XIO(p20r16_request_thread_fwd)XIO(p20r16_request_thread_rev)XIO(p20_di_lob_jog)MOV(0,p20r16_lob_selected_speed);
					N: XIC(p20r16_request_tension)XIC(p20r13_state.1)MOV(p20_param_high_accel_rate,p20r16_lob_accel)MOV(p20_param_high_decel_rate,p20r16_lob_decel);
					N: XIC(p20r16_request_tension)XIC(p20r13_state.2)MOV(p20_param_norm_accel_rate,p20r16_lob_accel)MOV(p20_param_norm_decel_rate,p20r16_lob_decel);
					N: XIC(p20_di_lob_jog)MOV(p20_param_jog_accel_rate,p20r16_lob_accel)MOV(p20_param_jog_decel_rate,p20r16_lob_decel);
					N: XIC(p20r13_state.8)CPT(p20_ao_lob_selected_speed,ABS(p22_ao_selected_speed)*1);
					N: XIO(p20r13_state.8)SYS_ACC_DEC_RAMP(p20r16_loa_accel_decel_ramp,p20r16_lob_selected_speed,p20r16_lob_accel,p20r16_lob_decel,p01r02_plc_scan_time_in_sec,p20_ao_lob_selected_speed)MOV(p20_ao_lob_selected_speed,p20_ao_lob_selected_speed);
					N: XIO(p20r16_permissive_run)MOV(0,p20_ao_lob_selected_speed);
					N: OTE(p20r16.comment.29);
					N: MOV(p20_param_run_torque,p20_ao_lob_torque);
					N: OTE(p20r16.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r16.fault,p20r16.fault_ack);
					N: XIC(p20_vfd_di_lob.faulted)[TON(p20r16_timer_fault[0],?,?) ,XIC(p20r16_timer_fault[0].DN) OTL(p20r16.fault.0) ];
					N: XIC(p20r16.fault_ack.0)XIO(p20_vfd_di_lob.faulted)XIC(p01r09_pb_global_reset)[OTU(p20r16.fault.0) ,OTU(p20r16.fault_ack.0) ];
					N: XIO(p20_vfd_di_lob.ready)[TON(p20r16_timer_fault[2],?,?) ,XIC(p20r16_timer_fault[2].DN) OTL(p20r16.fault.2) ];
					N: XIC(p20r16.fault_ack.2)XIC(p20_vfd_di_lob.ready)XIC(p01r09_pb_global_reset)[OTU(p20r16.fault.2) ,OTU(p20r16.fault_ack.2) ];
					N: XIC(p20_vfd_di_lob.ready)XIO(p20_vfd_di_lob.ctrl_from_net)[TON(p20r16_timer_fault[3],?,?) ,XIC(p20r16_timer_fault[3].DN) OTL(p20r16.fault.3) ];
					N: XIC(p20r16.fault_ack.3)[XIC(p20_vfd_di_lob.ctrl_from_net) ,XIO(p20_vfd_di_lob.ready) ]XIC(p01r09_pb_global_reset)[OTU(p20r16.fault.3) ,OTU(p20r16.fault_ack.3) ];
					N: XIO(p20_di_lob_motor_thermostat)[TON(p20r16_timer_fault[4],?,?) ,XIC(p20r16_timer_fault[4].DN) OTL(p20r16.fault.4) ];
					N: XIC(p20r16.fault.4)XIC(p20_di_lob_motor_thermostat)XIC(p01r09_pb_global_reset)[OTU(p20r16.fault.4) ,OTU(p20r16.fault_ack.4) ];
					N: XIO(p20_di_lob_brake_thermostat)[TON(p20r16_timer_fault[5],?,?) ,XIC(p20r16_timer_fault[5].DN) OTL(p20r16.fault.5) ];
					N: XIC(p20r16.fault.5)XIC(p20_di_lob_brake_thermostat)XIC(p01r09_pb_global_reset)[OTU(p20r16.fault.5) ,OTU(p20r16.fault_ack.5) ];
					N: NEQ(p20r16.fault,p20r16.fault_ack)OTE(p20r16.unack_fault);
					N: OTE(p20r16.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r16.warning,p20r16.warning_ack);
					N: XIC(p20_vfd_di_lob.warning)[TON(p20r16_timer_warning[0],?,?) ,XIC(p20r16_timer_warning[0].DN) OTL(p20r16.warning.0) ];
					N: XIC(p20r16.warning_ack.0)XIO(p20_vfd_di_lob.warning)[OTU(p20r16.warning.0) ,OTU(p20r16.warning_ack.0) ];
					N: NEQ(p20r16.warning,p20r16.warning_ack)OTE(p20r16.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R17_Letoff_Diameter_Calc 
					N: SBR()OTE(p20r17.comment.0);
					N: OTE(p20r17.comment.1);
					N: OTE(p20r17.comment.2);
					N: OTE(p20r17.comment.3);
					N: XIC(p20r18_index_complete)[XIC(p20r15_request_tension) ,XIC(p20r16_request_tension) ][TON(p20r17_timer[0],?,?) ,OTE(p20r17_diameter_clac_active) ];
					N: XIC(p20r17_diameter_clac_active)XIO(p20r17_timer[1].DN)TON(p20r17_timer[1],?,?);
					N: XIC(p20r17_diameter_clac_active)LIM(0,p20_ai_letoff_dia,30)[XIC(p20r17_stack_ctrl.DN) FFU(p20r17_letoff_diam_avg_stack[0],p20r17_winder_a_unload,p20r17_stack_ctrl,?,?) ,XIC(p20r17_timer[1].DN) FFL(p20_ai_letoff_dia,p20r17_letoff_diam_avg_stack[0],p20r17_stack_ctrl,?,?) ,XIC(p20r17_timer[1].DN) AVE(p20r17_letoff_diam_avg_stack[0],0,p20r17_letoff_avg_diam_inch,p20r17_ave_control,?,?) ];
					N: XIC(p20r17_ave_control.ER)OTU(p20r17_ave_control.ER);
					N: XIC(p20r17_stack_ctrl.ER)OTU(p20r17_stack_ctrl.ER);
					N: OTE(p20r17.comment.5);
					N: OTE(p20r17.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r17.fault,p20r17.fault_ack);
					N: XIC(FAULT)[TON(p20r17_timer_fault[0],?,?) ,XIC(p20r17_timer_fault[0].DN) OTL(p20r17.fault.0) ];
					N: XIC(p20r17.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p20r17.fault.0) ,OTU(p20r17.fault_ack.0) ];
					N: NEQ(p20r17.fault,p20r17.fault_ack)OTE(p20r17.unack_fault);
					N: OTE(p20r17.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r17.warning,p20r17.warning_ack);
					N: XIC(FAULT)[TON(p20r17_timer_warning[0],?,?) ,XIC(p20r17_timer_warning[0].DN) OTL(p20r17.warning.0) ];
					N: XIO(FAULT)[OTU(p20r17.warning.0) ,OTU(p20r17.warning_ack.0) ];
					N: NEQ(p20r17.warning,p20r17.warning_ack)OTE(p20r17.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R18_Letoff_Turret_VFD 
					N: SBR()OTE(p20r18.comment.0);
					N: OTE(p20r18.comment.1);
					N: OTE(p20r18.comment.2);
					N: EQU(p20r18.fault,0)XIC(p20_di_clutch_prs_ok)OTE(p20r18_permissive);
					N: XIC(p20_di_turret_fwd)XIO(p20r18_pb_index_rev)OTE(p20r18_pb_index_fwd);
					N: XIC(p20_di_turret_rev)XIO(p20r18_pb_index_fwd)OTE(p20r18_pb_index_rev);
					N: OTE(p20r18.comment.4);
					N: [XIC(p20r18_pb_index_fwd) XIC(p20r18_zero_speed) ,XIC(p20r18_request_index_fwd) XIO(p20r18_zero_speed) ]XIC(p20_di_clutch_prs_ok)XIO(p20r18.state.7)XIO(p20r18_pb_index_rev)XIO(p20r18_request_index_rev)OTE(p20r18_request_index_fwd);
					N: [XIC(p20r18_pb_index_rev) XIC(p20r18_zero_speed) ,XIC(p20r18_request_index_rev) XIO(p20r18_zero_speed) ]XIC(p20_di_clutch_prs_ok)XIO(p20r18.state.8)XIO(p20r18_pb_index_fwd)XIO(p20r18_request_index_fwd)OTE(p20r18_request_index_rev);
					N: XIC(p20r18_permissive)[[XIC(p20r18.state.2) ,XIC(p20r18.state.3) ,XIC(p20r18.state.4) ] XIC(p20r18_zero_speed) ,XIC(p20_request_run_index_dir) XIO(p20r18_zero_speed) ]OTE(p20_request_run_index_dir);
					N: XIC(p20r18_permissive)[XIC(p20r18.state.6) XIC(p20r18_zero_speed) ,XIC(p20_request_run_index_rev_dir) XIO(p20r18_zero_speed) ]OTE(p20_request_run_index_rev_dir);
					N: OTE(p20r18.comment.7);
					N: LEQ(p20_ao_lo_turret_selected_speed,0.1)OTE(p20r18_zero_speed);
					N: [XIC(S:FS) ,XIC(p20r18.state.8) XIC(p20r18.state.0) ,XIO(p20r18_pb_index_fwd) XIO(p20r18_pb_index_rev) ][MOV(0,p20r18.state) ,OTL(p20r18.state.1) ];
					N: XIC(p20r18.state.1)XIC(p20r18.state.0)[XIC(p20r18_request_index_fwd) XIC(p20r18_pb_index_fwd) ,XIC(p20r18_request_index_rev) XIC(p20r18_pb_index_rev) ][MOV(0,p20r18.state) ,OTL(p20r18.state.2) ];
					N: XIC(p20r18.state.2)XIC(p20r18.state.0)XIO(p20_di_turret_pos)[MOV(0,p20r18.state) ,OTL(p20r18.state.3) ];
					N: XIC(p20r18.state.3)XIC(p20r18.state.0)XIC(p20_di_turret_pos)[MOV(0,p20r18.state) ,OTL(p20r18.state.4) ];
					N: XIC(p20r18.state.4)XIC(p20r18.state.0)XIO(p20_di_turret_pos)[MOV(0,p20r18.state) ,OTL(p20r18.state.5) ];
					N: XIC(p20r18.state.5)XIC(p20r18.state.0)XIC(p20r18_zero_speed)[MOV(0,p20r18.state) ,OTL(p20r18.state.6) ];
					N: XIC(p20r18.state.6)XIC(p20r18.state.0)XIC(p20r18_index_move_timer.DN)XIC(p20_di_turret_pos)[MOV(0,p20r18.state) ,OTL(p20r18.state.7) ];
					N: XIC(p20r18.state.7)XIC(p20r18.state.0)XIO(p20r18_pb_index_fwd)XIO(p20r18_pb_index_rev)[MOV(0,p20r18.state) ,OTL(p20r18.state.8) ];
					N: [XIC(S:FS) XIC(p20_di_turret_pos) ,XIC(p20r18.state.7) ,XIC(p20r18_index_complete) ]XIO(p20r18.state.2)OTE(p20r18_index_complete);
					N: OTE(p20r18.state.0);
					N: OTE(p20r18.comment.5);
					N: MOV(p20r18_index_time_offset,p20r18_index_time_offset);
					N: [XIC(p20r18.state.4) ,XIC(p20r18.state.5) ][TON(p20r18_index_timer,?,?) ,XIC(p20r18.state.5) ONS(p20r18.oneshot.0) MOV(p20r18_index_timer.ACC,p20r18_index_time) CPT(p20r18_index_time,p20r18_index_time+p20r18_index_time_offset) ];
					N: XIC(p20r18.state.5)MOV(p20r18_index_time,p20r18_index_move_timer.PRE);
					N: XIC(p20r18.state.6)TON(p20r18_index_move_timer,?,?);
					N: OTE(p20r18.comment.6);
					N: [XIC(p20r18_request_index_fwd) XIC(p20_request_run_index_dir) ,XIC(p20r18_request_index_rev) XIC(p20_request_run_index_rev_dir) ]OTE(p20_do_wdr_turret.forward);
					N: [XIC(p20r18_request_index_fwd) XIC(p20_request_run_index_rev_dir) ,XIC(p20r18_request_index_rev) XIC(p20_request_run_index_dir) ]OTE(p20_do_wdr_turret.reverse);
					N: XIC(p01r09_pb_global_reset)OTE(p20_do_wdr_turret.fault_reset);
					N: OTE(p20r18.comment.8);
					N: [XIC(p20r18.state.2) ,XIC(p20r18.state.3) ,XIC(p20r18.state.4) ]MOV(p20_param_lo_turret_index_speed,p20r18_selected_speed);
					N: XIC(p20r18.state.6)CPT(p20r18_selected_speed,p20_param_lo_turret_index_speed/2);
					N: XIO(p20r18.state.2)XIO(p20r18.state.3)XIO(p20r18.state.4)XIO(p20r18.state.6)MOV(0,p20r18_selected_speed);
					N: SYS_ACC_DEC_RAMP(p20r18_acc_dec_ramp,p20r18_selected_speed,p20r18_accel_rate,p20r18_decel_rate,p01r02_plc_scan_time_in_sec,p20_ao_lo_turret_selected_speed)MOV(p20_ao_lo_turret_selected_speed,p20_ao_lo_turret_selected_speed);
					N: OTE(p20r18.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p20r18.fault,p20r18.fault_ack);
					N: XIC(p20_di_lo_turret.faulted)[TON(p20r18_timer_fault[0],?,?) ,XIC(p20r18_timer_fault[0].DN) OTL(p20r18.fault.0) ];
					N: XIC(p20r18.fault_ack.0)XIO(p20_di_lo_turret.faulted)XIC(p01r09_pb_global_reset)[OTU(p20r18.fault.0) ,OTU(p20r18.fault_ack.0) ];
					N: XIO(p20_di_lo_turret.ready)[TON(p20r18_timer_fault[2],?,?) ,XIC(p20r18_timer_fault[2].DN) OTL(p20r18.fault.2) ];
					N: XIC(p20r18.fault_ack.2)XIC(p20_di_lo_turret.ready)XIC(p01r09_pb_global_reset)[OTU(p20r18.fault.2) ,OTU(p20r18.fault_ack.2) ];
					N: XIC(p20_di_lo_turret.ready)XIO(p20_di_lo_turret.ctrl_from_net)[TON(p20r18_timer_fault[3],?,?) ,XIC(p20r18_timer_fault[3].DN) OTL(p20r18.fault.3) ];
					N: XIC(p20r18.fault_ack.3)[XIC(p20_di_lo_turret.ctrl_from_net) ,XIO(p20_di_lo_turret.ready) ]XIC(p01r09_pb_global_reset)[OTU(p20r18.fault.3) ,OTU(p20r18.fault_ack.3) ];
					N: XIO(p20_di_lo_turret_therm)[TON(p20r18_timer_fault[5],?,?) ,XIC(p20r18_timer_fault[5].DN) OTL(p20r18.fault.5) ];
					N: XIC(p20r18.fault_ack.5)XIC(p20_di_lo_turret_therm)XIC(p01r09_pb_global_reset)[OTU(p20r18.fault.5) ,OTU(p20r15.fault_ack.5) ];
					N: NEQ(p20r18.fault,p20r18.fault_ack)OTE(p20r18.unack_fault);
					N: OTE(p20r18.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p20r18.warning,p20r18.warning_ack);
					N: XIC(p20_di_lo_turret.warning)[TON(p20r18_timer_warning[0],?,?) ,XIC(p20r18_timer_warning[0].DN) OTL(p20r18.warning.0) ];
					N: XIC(p20r18.warning_ack.0)XIO(p20_di_lo_turret.warning)[OTU(p20r18.warning.0) ,OTU(p20r18.warning_ack.0) ];
					N: XIO(p20_do_close_nip)XIO(p20r18_index_complete)[TON(p20r18_timer_warning[1],?,?) ,XIC(p20r18_timer_warning[1].DN) OTL(p20r18.warning.1) ];
					N: XIC(p20r18.warning_ack.1)[XIC(p20r18_index_complete) ,XIC(p20_do_close_nip) ][OTU(p20r18.warning.1) ,OTU(p20r18.warning_ack.1) ];
					N: XIO(p20_do_close_nip)XIO(p20r15_loa_on)XIO(p20r16_lob_on)[TON(p20r18_timer_warning[2],?,?) ,XIC(p20r18_timer_warning[2].DN) OTL(p20r18.warning.2) ];
					N: XIC(p20r18.warning_ack.2)[XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ,XIC(p20_do_close_nip) ][OTU(p20r18.warning.2) ,OTU(p20r18.warning_ack.2) ];
					N: XIC(AFI)[XIC(p20r18_pb_index_fwd) ,XIC(p20r18_pb_index_rev) ]XIO(p20_di_clutch_prs_ok)[TON(p20r18_timer_warning[3],?,?) ,XIC(p20r18_timer_warning[3].DN) OTL(p20r18.warning.3) ];
					N: XIC(p20r18.warning_ack.3)[XIC(p20_di_clutch_prs_ok) ,XIO(p20r18_pb_index_fwd) XIO(p20r18_pb_index_rev) ][OTU(p20r18.warning.3) ,OTU(p20r18.warning_ack.3) ];
					N: NEQ(p20r18.warning,p20r18.warning_ack)OTE(p20r18.unack_warning);
			END_ROUTINE

	END_PROGRAM

	PROGRAM P21_Splice_Press (MAIN := "R01_Main",
	                          MODE := 0,
	                          DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(P21r01.comment.0);
					N: OTE(P21r01.comment.1);
					N: OTE(P21r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Sequence,0);
					N: JSR(R16_Temperature_Control,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p21r02.comment.0);
					N: OTE(p21r02.comment.1);
					N: OTE(p21r02.comment.2);
					N: NEQ(p21_dint_to_hmi[2],0)OTE(p21r02_fault_exists);
					N: NEQ(p21_dint_to_hmi[4],0)OTE(p21r02_warning_exists);
					N: OTE(p21r02.comment.3);
					N: [XIC(p21r02.unack_fault) ,XIC(p21r03.unack_fault) ,XIC(p21r04.unack_fault) ,XIC(p21r05.unack_fault) ,XIC(p21r06.unack_fault) ,XIC(p21r07.unack_fault) ,XIC(p21r08.unack_fault) ,XIC(p21r09.unack_fault) ,XIC(p21r10.unack_fault) ,XIC(p21r16.unack_fault) ]OTE(p21r02_unack_fault);
					N: [XIC(p21r02.unack_warning) ,XIC(p21r03.unack_warning) ,XIC(p21r04.unack_warning) ,XIC(p21r05.unack_warning) ,XIC(p21r06.unack_warning) ,XIC(p21r07.unack_warning) ,XIC(p21r08.unack_warning) ,XIC(p21r09.unack_warning) ,XIC(p21r10.unack_warning) ,XIC(p21r16.unack_warning) ]OTE(p21r02_unack_warning);
					N: OTE(p21r02.comment.4);
					N: OTE(p21r02.comment.5);
					N: OTE(p21r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r02.fault,p21r02.fault_ack);
					N: XIC(FAULT)[TON(p21r02_timer_fault[0],?,?) ,XIC(p21r02_timer_fault[0].DN) OTL(p21r02.fault.0) ];
					N: XIC(p21r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r02.fault.0) ,OTU(p21r02.fault_ack.0) ];
					N: NEQ(p21r02.fault,p21r02.fault_ack)OTE(p21r02.unack_fault);
					N: OTE(p21r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r02.warning,p21r02.warning_ack);
					N: XIC(FAULT)[TON(p21r02_timer_warning[0],?,?) ,XIC(p21r02_timer_warning[0].DN) OTL(p21r02.warning.0) ];
					N: XIO(FAULT)[OTU(p21r02.warning.0) ,OTU(p21r02.warning_ack.0) ];
					N: NEQ(p21r02.warning,p21r02.warning_ack)OTE(p21r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p21r03.comment.0);
					N: OTE(p21r03.comment.1);
					N: OTE(p21r03.comment.2);
					N: OTE(p21r03.comment.3);
					N: [XIC(Local:6:I.Data.5) OTE(p21_di_platen_hi_temp_ok) ,XIC(Local:6:I.Data.4) OTE(p21_di_splice_2_hand_close) ,XIC(p00_io_letoff:5:I.2) OTE(p21_di_open_splice_platen) ,XIC(p00_io_letoff:5:I.3) OTE(p21_di_close_inlet_clamp) ,XIC(p00_io_letoff:5:I.4) OTE(p21_di_close_exit_clamp) ,XIC(p00_io_letoff:5:I.14) OTE(p21_di_platen_not_closed) ];
					N: XIC(p00_io_letoff:2:I.Ch0OverrangeAlarm)OTE(p21_di_tc_bo);
					N: OTE(p21r03.comment.4);
					N: CPT(p21_ai_splice_platen_temp,p00_io_letoff:2:I.Ch0Data*0.1);
					N: OTE(p21r03.comment.5);
					N: OTE(p21r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r03.fault,p21r03.fault_ack);
					N: XIC(FAULT)[TON(p21r03_timer_fault[0],?,?) ,XIC(p21r03_timer_fault[0].DN) OTL(p21r03.fault.0) ];
					N: XIC(p21r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r03.fault.0) ,OTU(p21r03.fault_ack.0) ];
					N: NEQ(p21r03.fault,p21r03.fault_ack)OTE(p21r03.unack_fault);
					N: OTE(p21r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r03.warning,p21r03.warning_ack);
					N: XIC(FAULT)[TON(p21r03_timer_warning[0],?,?) ,XIC(p21r03_timer_warning[0].DN) OTL(p21r03.warning.0) ];
					N: XIO(FAULT)[OTU(p21r03.warning.0) ,OTU(p21r03.warning_ack.0) ];
					N: NEQ(p21r03.warning,p21r03.warning_ack)OTE(p21r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p21r04.comment.0);
					N: OTE(p21r04.comment.1);
					N: OTE(p21r04.comment.2);
					N: OTE(p21r04.comment.3);
					N: [XIC(p21_do_close_inlet_clamp_sv) OTE(p00_io_letoff:3:O.4) ,XIC(p21_do_close_platen_sv) OTE(p00_io_letoff:3:O.5) ,XIC(p21_do_enable_platen_heater) OTE(p00_io_line:1:O.6) ,XIC(p21_do_close_exit_clamp_sv) OTE(p00_io_letoff:3:O.7) ];
					N: OTE(p21r04.comment.4);
					N: SYS_SCP(p21_splice_press_temp_out,p21_ao_splice_platen_temp_cv,p21_splice_temp_in_min,p21_splice_temp_in_max,p21_splice_temp_out_min,p21_splice_temp_out_max,p00_io_line:0:O.Ch0Data);
					N: OTE(p21r04.comment.5);
					N: OTE(p21r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r04.fault,p21r04.fault_ack);
					N: XIC(FAULT)[TON(p21r04_timer_fault[0],?,?) ,XIC(p21r04_timer_fault[0].DN) OTL(p21r04.fault.0) ];
					N: XIC(p21r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r04.fault.0) ,OTU(p21r04.fault_ack.0) ];
					N: NEQ(p21r04.fault,p21r04.fault_ack)OTE(p21r04.unack_fault);
					N: OTE(p21r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r04.warning,p21r04.warning_ack);
					N: XIC(FAULT)[TON(p21r04_timer_warning[0],?,?) ,XIC(p21r04_timer_warning[0].DN) OTL(p21r04.warning.0) ];
					N: XIO(FAULT)[OTU(p21r04.warning.0) ,OTU(p21r04.warning_ack.0) ];
					N: NEQ(p21r04.warning,p21r04.warning_ack)OTE(p21r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p21r05.comment.0);
					N: OTE(p21r05.comment.1);
					N: OTE(p21r05.comment.2);
					N: [XIC(p21_do_close_inlet_clamp_sv) OTE(p21_dint_to_hmi[0].0) ,XIC(p21_do_close_platen_sv) OTE(p21_dint_to_hmi[0].1) ,XIC(p21_do_close_exit_clamp_sv) OTE(p21_dint_to_hmi[0].2) ,XIC(p21r16_request_heat) OTE(p21_dint_to_hmi[0].3) ];
					N: MOV(p21r10_status,p21_dint_to_hmi[10]);
					N: OTE(p21r05.comment.3);
					N: OTE(p21r05.comment.4);
					N: OTE(p21r05.comment.5);
					N: OTE(p21r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r05.fault,p21r05.fault_ack);
					N: XIC(FAULT)[TON(p21r05_timer_fault[0],?,?) ,XIC(p21r05_timer_fault[0].DN) OTL(p21r05.fault.0) ];
					N: XIC(p21r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r05.fault.0) ,OTU(p21r05.fault_ack.0) ];
					N: NEQ(p21r05.fault,p21r05.fault_ack)OTE(p21r05.unack_fault);
					N: OTE(p21r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r05.warning,p21r05.warning_ack);
					N: XIC(FAULT)[TON(p21r05_timer_warning[0],?,?) ,XIC(p21r05_timer_warning[0].DN) OTL(p21r05.warning.0) ];
					N: XIO(FAULT)[OTU(p21r05.warning.0) ,OTU(p21r05.warning_ack.0) ];
					N: NEQ(p21r05.warning,p21r05.warning_ack)OTE(p21r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p21r06.comment.2);
					N: OTE(p21r06.comment.3);
					N: MOV(p21_ai_splice_platen_temp,p21_real_to_hmi[0])MOV(p21r10_remaining_cure_time_sec,p21_real_to_hmi[1])MOV(0,p21_real_to_hmi[2]);
					N: MOV(p21r16_pid_temp_cv,p21_real_to_hmi[3])MOV(0,p21_real_to_hmi[4])MOV(0,p21_real_to_hmi[5]);
					N: MOV(0,p21_real_to_hmi[6])MOV(0,p21_real_to_hmi[7])MOV(0,p21_real_to_hmi[8]);
					N: MOV(0,p21_real_to_hmi[9])MOV(0,p21_real_to_hmi[10])MOV(0,p21_real_to_hmi[11]);
					N: MOV(0,p21_real_to_hmi[12])MOV(0,p21_real_to_hmi[13])MOV(0,p21_real_to_hmi[14]);
					N: MOV(0,p21_real_to_hmi[15])MOV(0,p21_real_to_hmi[16])MOV(0,p21_real_to_hmi[17]);
					N: MOV(0,p21_real_to_hmi[18])MOV(0,p21_real_to_hmi[19])MOV(0,p21_real_to_hmi[20]);
					N: MOV(0,p21_real_to_hmi[21])MOV(0,p21_real_to_hmi[22])MOV(0,p21_real_to_hmi[23]);
					N: MOV(0,p21_real_to_hmi[24])MOV(0,p21_real_to_hmi[25])MOV(0,p21_real_to_hmi[26]);
					N: MOV(0,p21_real_to_hmi[27])MOV(0,p21_real_to_hmi[28])MOV(0,p21_real_to_hmi[29]);
					N: MOV(0,p21_real_to_hmi[30])MOV(0,p21_real_to_hmi[31])MOV(0,p21_real_to_hmi[32]);
					N: MOV(0,p21_real_to_hmi[33])MOV(0,p21_real_to_hmi[34])MOV(0,p21_real_to_hmi[35]);
					N: MOV(0,p21_real_to_hmi[36])MOV(0,p21_real_to_hmi[37])MOV(0,p21_real_to_hmi[38]);
					N: MOV(0,p21_real_to_hmi[39])MOV(0,p21_real_to_hmi[40])MOV(0,p21_real_to_hmi[41]);
					N: MOV(0,p21_real_to_hmi[42])MOV(0,p21_real_to_hmi[43])MOV(0,p21_real_to_hmi[44]);
					N: MOV(0,p21_real_to_hmi[45])MOV(0,p21_real_to_hmi[46])MOV(0,p21_real_to_hmi[47]);
					N: MOV(0,p21_real_to_hmi[48])MOV(0,p21_real_to_hmi[49])MOV(0,p21_real_to_hmi[50]);
					N: MOV(0,p21_real_to_hmi[51])MOV(0,p21_real_to_hmi[52])MOV(0,p21_real_to_hmi[53]);
					N: MOV(0,p21_real_to_hmi[54])MOV(0,p21_real_to_hmi[55])MOV(0,p21_real_to_hmi[56]);
					N: MOV(0,p21_real_to_hmi[55])MOV(0,p21_real_to_hmi[56])MOV(0,p21_real_to_hmi[57]);
					N: MOV(0,p21_real_to_hmi[58])MOV(0,p21_real_to_hmi[59])MOV(0,p21_real_to_hmi[60]);
					N: MOV(0,p21_real_to_hmi[61])MOV(0,p21_real_to_hmi[62])MOV(0,p21_real_to_hmi[63]);
					N: MOV(0,p21_real_to_hmi[64])MOV(0,p21_real_to_hmi[65])MOV(0,p21_real_to_hmi[66]);
					N: MOV(0,p21_real_to_hmi[67])MOV(0,p21_real_to_hmi[68])MOV(0,p21_real_to_hmi[69]);
					N: MOV(0,p21_real_to_hmi[70])MOV(0,p21_real_to_hmi[71])MOV(0,p21_real_to_hmi[72]);
					N: MOV(0,p21_real_to_hmi[73])MOV(0,p21_real_to_hmi[74])MOV(0,p21_real_to_hmi[75]);
					N: MOV(0,p21_real_to_hmi[76])MOV(0,p21_real_to_hmi[77])MOV(0,p21_real_to_hmi[78]);
					N: MOV(0,p21_real_to_hmi[79])MOV(0,p21_real_to_hmi[80])MOV(0,p21_real_to_hmi[81]);
					N: MOV(0,p21_real_to_hmi[82])MOV(0,p21_real_to_hmi[83])MOV(0,p21_real_to_hmi[84]);
					N: MOV(0,p21_real_to_hmi[85])MOV(0,p21_real_to_hmi[86])MOV(0,p21_real_to_hmi[87]);
					N: MOV(0,p21_real_to_hmi[88])MOV(0,p21_real_to_hmi[89])MOV(0,p21_real_to_hmi[90]);
