					N: MOV(0,p21_real_to_hmi[70])MOV(0,p21_real_to_hmi[71])MOV(0,p21_real_to_hmi[72]);
					N: MOV(0,p21_real_to_hmi[73])MOV(0,p21_real_to_hmi[74])MOV(0,p21_real_to_hmi[75]);
					N: MOV(0,p21_real_to_hmi[76])MOV(0,p21_real_to_hmi[77])MOV(0,p21_real_to_hmi[78]);
					N: MOV(0,p21_real_to_hmi[79])MOV(0,p21_real_to_hmi[80])MOV(0,p21_real_to_hmi[81]);
					N: MOV(0,p21_real_to_hmi[82])MOV(0,p21_real_to_hmi[83])MOV(0,p21_real_to_hmi[84]);
					N: MOV(0,p21_real_to_hmi[85])MOV(0,p21_real_to_hmi[86])MOV(0,p21_real_to_hmi[87]);
					N: MOV(0,p21_real_to_hmi[88])MOV(0,p21_real_to_hmi[89])MOV(0,p21_real_to_hmi[90]);
					N: MOV(0,p21_real_to_hmi[91])MOV(0,p21_real_to_hmi[92])MOV(0,p21_real_to_hmi[93]);
					N: MOV(0,p21_real_to_hmi[94])MOV(0,p21_real_to_hmi[95])MOV(0,p21_real_to_hmi[96]);
					N: MOV(0,p21_real_to_hmi[97])MOV(0,p21_real_to_hmi[98])MOV(0,p21_real_to_hmi[99]);
					N: MOV(0,p21_real_to_hmi[100])MOV(0,p21_real_to_hmi[101])MOV(0,p21_real_to_hmi[102]);
					N: MOV(0,p21_real_to_hmi[103])MOV(0,p21_real_to_hmi[104])MOV(0,p21_real_to_hmi[105]);
					N: MOV(0,p21_real_to_hmi[106])MOV(0,p21_real_to_hmi[107])MOV(0,p21_real_to_hmi[108]);
					N: MOV(0,p21_real_to_hmi[109])MOV(0,p21_real_to_hmi[110])MOV(0,p21_real_to_hmi[111]);
					N: OTE(p21r06.comment.4);
					N: OTE(p21r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r06.fault,p21r06.fault_ack);
					N: XIC(FAULT)[TON(p21r06_timer_fault[0],?,?) ,XIC(p21r06_timer_fault[0].DN) OTL(p21r06.fault.0) ];
					N: XIC(p21r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r06.fault.0) ,OTU(p21r06.fault_ack.0) ];
					N: NEQ(p21r06.fault,p21r06.fault_ack)OTE(p21r06.unack_fault);
					N: OTE(p21r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r06.warning,p21r06.warning_ack);
					N: XIC(FAULT)[TON(p21r06_timer_warning[0],?,?) ,XIC(p21r06_timer_warning[0].DN) OTL(p21r06.warning.0) ];
					N: XIO(FAULT)[OTU(p21r06.warning.0) ,OTU(p21r06.warning_ack.0) ];
					N: NEQ(p21r06.warning,p21r06.warning_ack)OTE(p21r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p21r07.comment.0);
					N: OTE(p21r07.comment.1);
					N: OTE(p21r07.comment.2);
					N: OTE(p21r07.comment.3);
					N: [XIC(p21r16.fault.0) OTE(p21_dint_to_hmi[2].0) ,XIC(p21r16.fault.1) OTE(p21_dint_to_hmi[2].1) ,XIC(p21r16.fault.2) OTE(p21_dint_to_hmi[2].2) ,XIC(HMI) OTE(p21_dint_to_hmi[2].3) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].4) ,XIC(HMI) OTE(p21_dint_to_hmi[2].5) ,XIC(HMI) OTE(p21_dint_to_hmi[2].6) ,XIC(HMI) OTE(p21_dint_to_hmi[2].7) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].8) ,XIC(HMI) OTE(p21_dint_to_hmi[2].9) ,XIC(HMI) OTE(p21_dint_to_hmi[2].10) ,XIC(HMI) OTE(p21_dint_to_hmi[2].11) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].12) ,XIC(HMI) OTE(p21_dint_to_hmi[2].13) ,XIC(HMI) OTE(p21_dint_to_hmi[2].14) ,XIC(HMI) OTE(p21_dint_to_hmi[2].15) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].16) ,XIC(HMI) OTE(p21_dint_to_hmi[2].17) ,XIC(HMI) OTE(p21_dint_to_hmi[2].18) ,XIC(HMI) OTE(p21_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].20) ,XIC(HMI) OTE(p21_dint_to_hmi[2].21) ,XIC(HMI) OTE(p21_dint_to_hmi[2].22) ,XIC(HMI) OTE(p21_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].24) ,XIC(HMI) OTE(p21_dint_to_hmi[2].25) ,XIC(HMI) OTE(p21_dint_to_hmi[2].26) ,XIC(HMI) OTE(p21_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[2].28) ,XIC(HMI) OTE(p21_dint_to_hmi[2].29) ,XIC(HMI) OTE(p21_dint_to_hmi[2].30) ,XIC(HMI) OTE(p21_dint_to_hmi[2].31) ];
					N: OTE(p21r07.comment.4);
					N: OTE(p21r07.comment.5);
					N: OTE(p21r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r07.fault,p21r07.fault_ack);
					N: XIC(FAULT)[TON(p21r07_timer_fault[0],?,?) ,XIC(p21r07_timer_fault[0].DN) OTL(p21r07.fault.0) ];
					N: XIC(p21r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r07.fault.0) ,OTU(p21r07.fault_ack.0) ];
					N: NEQ(p21r07.fault,p21r07.fault_ack)OTE(p21r07.unack_fault);
					N: OTE(p21r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r07.warning,p21r07.warning_ack);
					N: XIC(FAULT)[TON(p21r07_timer_warning[0],?,?) ,XIC(p21r07_timer_warning[0].DN) OTL(p21r07.warning.0) ];
					N: XIO(FAULT)[OTU(p21r07.warning.0) ,OTU(p21r07.warning_ack.0) ];
					N: NEQ(p21r07.warning,p21r07.warning_ack)OTE(p21r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p21r08.comment.0);
					N: OTE(p21r08.comment.1);
					N: OTE(p21r08.comment.2);
					N: OTE(p21r08.comment.3);
					N: [XIC(p21r16.warning.0) OTE(p21_dint_to_hmi[4].0) ,XIC(HMI) OTE(p21_dint_to_hmi[4].1) ,XIC(HMI) OTE(p21_dint_to_hmi[4].2) ,XIC(HMI) OTE(p21_dint_to_hmi[4].3) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].4) ,XIC(HMI) OTE(p21_dint_to_hmi[4].5) ,XIC(HMI) OTE(p21_dint_to_hmi[4].6) ,XIC(HMI) OTE(p21_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].8) ,XIC(HMI) OTE(p21_dint_to_hmi[4].9) ,XIC(HMI) OTE(p21_dint_to_hmi[4].10) ,XIC(HMI) OTE(p21_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].12) ,XIC(HMI) OTE(p21_dint_to_hmi[4].13) ,XIC(HMI) OTE(p21_dint_to_hmi[4].14) ,XIC(HMI) OTE(p21_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].16) ,XIC(HMI) OTE(p21_dint_to_hmi[4].17) ,XIC(HMI) OTE(p21_dint_to_hmi[4].18) ,XIC(HMI) OTE(p21_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].20) ,XIC(HMI) OTE(p21_dint_to_hmi[4].21) ,XIC(HMI) OTE(p21_dint_to_hmi[4].22) ,XIC(HMI) OTE(p21_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].24) ,XIC(HMI) OTE(p21_dint_to_hmi[4].25) ,XIC(HMI) OTE(p21_dint_to_hmi[4].26) ,XIC(HMI) OTE(p21_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p21_dint_to_hmi[4].28) ,XIC(HMI) OTE(p21_dint_to_hmi[4].29) ,XIC(HMI) OTE(p21_dint_to_hmi[4].30) ,XIC(HMI) OTE(p21_dint_to_hmi[4].31) ];
					N: OTE(p21r08.comment.4);
					N: OTE(p21r08.comment.5);
					N: OTE(p21r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r08.fault,p21r08.fault_ack);
					N: XIC(FAULT)[TON(p21r08_timer_fault[0],?,?) ,XIC(p21r08_timer_fault[0].DN) OTL(p21r08.fault.0) ];
					N: XIC(p21r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r08.fault.0) ,OTU(p21r08.fault_ack.0) ];
					N: NEQ(p21r08.fault,p21r08.fault_ack)OTE(p21r08.unack_fault);
					N: OTE(p21r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r08.warning,p21r08.warning_ack);
					N: XIC(FAULT)[TON(p21r08_timer_warning[0],?,?) ,XIC(p21r08_timer_warning[0].DN) OTL(p21r08.warning.0) ];
					N: XIO(FAULT)[OTU(p21r08.warning_ack.0) ,OTU(p21r08.warning.0) ];
					N: NEQ(p21r08.warning,p21r08.warning_ack)OTE(p21r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p21r09.comment.0);
					N: OTE(p21r09.comment.1);
					N: OTE(p21r09.comment.2);
					N: OTE(p21r09.comment.3);
					N: OTE(p21r09.comment.4);
					N: OTE(p21r09.comment.5);
					N: OTE(p21r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r09.fault,p21r09.fault_ack);
					N: XIC(FAULT)[TON(p21r09_timer_fault[0],?,?) ,XIC(p21r09_timer_fault[0].DN) OTL(p21r09.fault.0) ];
					N: XIC(p21r09.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p21r09.fault.0) ,OTU(p21r09.fault_ack.0) ];
					N: NEQ(p21r09.fault,p21r09.fault_ack)OTE(p21r09.unack_fault);
					N: OTE(p21r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r09.warning,p21r09.warning_ack);
					N: XIC(FAULT)[TON(p21r09_timer_warning[0],?,?) ,XIC(p21r09_timer_warning[0].DN) OTL(p21r09.warning.0) ];
					N: XIO(FAULT)[OTU(p21r09.warning.0) ,OTU(p21r09.warning_ack.0) ];
					N: NEQ(p21r09.warning,p21r09.warning_ack)OTE(p21r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Sequence 
					N: SBR()OTE(p21r10.comment.0);
					N: OTE(p21r10.comment.1);
					N: OTE(p21r10.comment.2);
					N: OTE(p21r10.comment.3);
					N: [XIC(p20_do_engage_lfr_clutch) XIC(p20_do_close_nip) ,XIO(p01r13_line_running) XIC(p20_di_acc_empty) ]EQU(p21r10.fault,0)XIO(p01r09.fault.0)OTE(p21r10_permissive_run);
					N: OTE(p21r10.comment.4);
					N: [XIC(S:FS) ,XIO(p21r10_permissive_run) ,XIC(p21r10_state.10) XIC(p21r10_state.0) ,XIC(p21_di_open_splice_platen) ,XIO(p21_di_splice_2_hand_close) XIC(p21r10_state.5) ,XIC(p02_dint_from_hmi.splice[0].0) ][MOV(0,p21r10_state) ,OTL(p21r10_state.1) ];
					N: XIC(p21r10_state.1)XIC(p21r10_state.0)XIC(p21r10_permissive_run)[MOV(0,p21r10_state) ,OTL(p21r10_state.2) ];
					N: XIC(p21r10_state.2)XIC(p21r10_state.0)XIC(p21_di_close_exit_clamp)[MOV(0,p21r10_state) ,OTL(p21r10_state.3) ];
					N: XIC(p21r10_state.3)XIC(p21r10_state.0)XIC(p21_di_close_inlet_clamp)[MOV(0,p21r10_state) ,OTL(p21r10_state.4) ];
					N: XIC(p21r10_state.4)XIC(p21r10_state.0)XIC(p21_di_splice_2_hand_close)[MOV(0,p21r10_state) ,OTL(p21r10_state.5) ];
					N: XIC(p21r10_state.5)XIC(p21r10_state.0)XIO(p21_di_platen_not_closed)[MOV(0,p21r10_state) ,OTL(p21r10_state.6) ];
					N: XIC(p21r10_state.6)XIC(p21r10_state.0)[XIC(p21r10_timer_press_cure.DN) ,XIC(p21_di_open_splice_platen) ][MOV(0,p21r10_state) ,OTL(p21r10_state.7) ];
					N: XIC(p21r10_state.7)XIC(p21r10_state.0)[MOV(0,p21r10_state) ,OTL(p21r10_state.8) ];
					N: XIC(p21r10_state.8)XIC(p21r10_state.0)XIC(p21r10_timer_platen_open_delay.DN)[MOV(0,p21r10_state) ,OTL(p21r10_state.9) ];
					N: XIC(p21r10_state.9)XIC(p21r10_state.0)XIC(p21r10_timer_inlet_open_delay.DN)[MOV(0,p21r10_state) ,OTL(p21r10_state.10) ];
					N: XIC(p21r10_state.10)XIC(p21r10_state.0)XIC(p21r10_timer_exit_open_delay.DN)[MOV(0,p21r10_state) ,OTL(p21r10_state.11) ];
					N: OTL(p21r10_state.0);
					N: SYS_ENC(p21r10_splice_press_1,p21r10_state,p21r10_status);
					N: MUL(p01_recipe_active.cure_time_sp,1000,p21r10_timer_press_cure.PRE);
					N: [SUB(p21r10_timer_press_cure.PRE,p21r10_timer_press_cure.ACC,p21r10_remaining_cure_time) ,DIV(p21r10_remaining_cure_time,1000,p21r10_remaining_cure_time_sec) ];
					N: XIC(p21r10_state.6)TON(p21r10_timer_press_cure,?,?);
					N: XIC(p21r10_state.8)TON(p21r10_timer_platen_open_delay,?,?);
					N: XIC(p21r10_state.9)TON(p21r10_timer_inlet_open_delay,?,?);
					N: XIC(p21r10_state.10)TON(p21r10_timer_exit_open_delay,?,?);
					N: OTE(p21r10.comment.5);
					N: [XIC(p21r10_state.5) ,XIC(p21r10_state.6) ,XIC(p21r10_state.7) ]OTE(p21_do_close_platen_sv);
					N: [XIC(p21r10_state.3) ,XIC(p21r10_state.4) ,XIC(p21r10_state.5) ,XIC(p21r10_state.6) ,XIC(p21r10_state.7) ,XIC(p21r10_state.8) ,XIC(p21r10_state.9) ]OTE(p21_do_close_exit_clamp_sv);
					N: [XIC(p21r10_state.4) ,XIC(p21r10_state.5) ,XIC(p21r10_state.6) ,XIC(p21r10_state.7) ,XIC(p21r10_state.8) ]OTE(p21_do_close_inlet_clamp_sv);
					N: OTE(p21r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r10.fault,p21r10.fault_ack);
					N: XIC(p20_di_acc_empty)XIC(p01r13_line_running)GRT(p21r10_status,2)[TON(p21r10_timer_fault[0],?,?) ,XIC(p21r10_timer_fault[0].DN) OTL(p21r10.fault.0) ];
					N: XIC(p21r10.fault_ack.0)LEQ(p21r10_status,2)XIC(p01r09_pb_global_reset)[OTU(p21r10.fault.0) ,OTU(p21r10.fault_ack.0) ];
					N: NEQ(p21r10.fault,p21r10.fault_ack)OTE(p21r10.unack_fault);
					N: OTE(p21r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r10.warning,p21r10.warning_ack);
					N: XIC(FAULT)[TON(p21r10_timer_warning[0],?,?) ,XIC(p21r10_timer_warning[0].DN) OTL(p21r10.warning.0) ];
					N: XIO(FAULT)[OTU(p21r10.warning.0) ,OTU(p21r10.warning_ack.0) ];
					N: NEQ(p21r10.warning,p21r10.warning_ack)OTE(p21r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R16_Temperature_Control 
					N: SBR()OTE(p21r16.comment.0);
					N: OTE(p21r16.comment.1);
					N: OTE(p21r16.comment.2);
					N: XIC(p02_dint_from_hmi.splice[6].0)OTE(p21r16_pb_heater_on);
					N: XIC(p02_dint_from_hmi.splice[6].1)OTE(p21r16_pb_heater_off);
					N: TON(p21r16_pid_timer,?,?);
					N: OTE(p21r16.comment.3);
					N: EQU(p21r16.fault,0)OTE(p21r16_permissive_run);
					N: [XIC(p21r16_pb_heater_on) ,XIC(p21r16_request_heat) ]XIO(p21r16_pb_heater_off)XIC(p21r16_permissive_run)OTE(p21r16_request_heat);
					N: OTE(p21r16.comment.4);
					N: OTE(p21r16.comment.5);
					N: XIO(p21r16_request_heat)MOV(0,p21_pid_splice_press_temp.SP);
					N: XIO(p21r16_request_heat)MOV(0,p21_pid_splice_press_temp.SO);
					N: XIO(p21r16_request_heat)OTE(p21_pid_splice_press_temp.SWM);
					N: XIC(p21r16_request_heat)MOV(p01_recipe_active.platen_temp_sp,p21_pid_splice_press_temp.SP);
					N: MOV(p21_ai_splice_platen_temp,p21r16_pid_temp_pv);
					N: [MOV(p02_real_from_hmi.splice[44],p21_pid_splice_press_temp.KP) MOV(p02_real_from_hmi.splice[45],p21_pid_splice_press_temp.KI) ,MOV(p02_real_from_hmi.splice[46],p21_pid_splice_press_temp.KD) MOV(p02_real_from_hmi.splice[47],p21_pid_splice_press_temp.BIAS) ];
					N: MOV(p21_pid_splice_press_temp.BIAS,p21_pid_splice_press_temp.BIAS)PID(p21_pid_splice_press_temp,p21r16_pid_temp_pv,0,p21r16_pid_temp_cv,0,0,0);
					N: OTE(p21r16.comment.6);
					N: MOV(p21r16_pid_temp_cv,p21_ao_splice_platen_temp_cv);
					N: XIC(p21r16_request_heat)OTE(p21_do_enable_platen_heater);
					N: OTE(p21r16.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p21r16.fault,p21r16.fault_ack);
					N: XIO(p21_di_platen_hi_temp_ok)[TON(p21r16_timer_fault[0],?,?) ,XIC(p21r16_timer_fault[0].DN) OTL(p21r16.fault.0) ];
					N: XIC(p21r16.fault_ack.0)XIC(p21_di_platen_hi_temp_ok)XIC(p01r09_pb_global_reset)[OTU(p21r16.fault.0) ,OTU(p21r16.fault_ack.0) ];
					N: XIC(p21_di_tc_bo)[TON(p21r16_timer_fault[1],?,?) ,XIC(p21r16_timer_fault[1].DN) OTL(p21r16.fault.1) ];
					N: XIC(p21r16.fault_ack.1)XIO(p21_di_tc_bo)XIC(p01r09_pb_global_reset)[OTU(p21r16.fault.1) ,OTU(p21r16.fault_ack.1) ];
					N: XIO(p21_di_tc_bo)GRT(p21_ai_splice_platen_temp,475)[TON(p21r16_timer_fault[2],?,?) ,XIC(p21r16_timer_fault[2].DN) OTL(p21r16.fault.2) ];
					N: XIC(p21r16.fault_ack.2)[LES(p21_ai_splice_platen_temp,460) ,XIC(p21_di_tc_bo) ]XIC(p01r09_pb_global_reset)[OTU(p21r16.fault.2) ,OTU(p21r16.fault_ack.2) ];
					N: NEQ(p21r16.fault,p21r16.fault_ack)OTE(p21r16.unack_fault);
					N: OTE(p21r16.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p21r16.warning,p21r16.warning_ack);
					N: XIC(p01r13_state.2)XIO(p21r16_request_heat)[TON(p21r16_timer_warning[0],?,?) ,XIC(p21r16_timer_warning[0].DN) OTL(p21r16.warning.0) ];
					N: XIC(p21r16.warning_ack.0)[XIC(p21r16_request_heat) ,XIO(p01r13_state.2) ][OTU(p21r16.warning.0) ,OTU(p21r16.warning_ack.0) ];
					N: NEQ(p21r16.warning,p21r16.warning_ack)OTE(p21r16.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P22_Tension_Stand_1 (MAIN := "R01_Main",
	                             MODE := 0,
	                             DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p22r01.comment.0);
					N: OTE(p22r01.comment.1);
					N: OTE(p22r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Speed_Control,0);
					N: JSR(R11_VFD,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p22r02.comment.0);
					N: OTE(p22r02.comment.1);
					N: OTE(p22r02.comment.2);
					N: NEQ(p22_dint_to_hmi[2],0)OTE(p22r02_fault_exists);
					N: NEQ(p22_dint_to_hmi[4],0)OTE(p22r02_warning_exists);
					N: SUB(p01_recipe_active.ts1_tension_sp,p01_recipe_active.tension_deviation_sp,p22r02_tension_dev_min)ADD(p01_recipe_active.ts1_tension_sp,p01_recipe_active.tension_deviation_sp,p22r02_tension_dev_max);
					N: OTE(p22r02.comment.3);
					N: [XIC(p22r02.unack_fault) ,XIC(p22r03.unack_fault) ,XIC(p22r04.unack_fault) ,XIC(p22r05.unack_fault) ,XIC(p22r06.unack_fault) ,XIC(p22r07.unack_fault) ,XIC(p22r08.unack_fault) ,XIC(p22r09.unack_fault) ,XIC(p22r10.unack_fault) ,XIC(p22r11.unack_fault) ]OTE(p22r02_unack_fault);
					N: [XIC(p22r02.unack_warning) ,XIC(p22r03.unack_warning) ,XIC(p22r04.unack_warning) ,XIC(p22r05.unack_warning) ,XIC(p22r06.unack_warning) ,XIC(p22r07.unack_warning) ,XIC(p22r08.unack_warning) ,XIC(p22r09.unack_warning) ,XIC(p22r10.unack_warning) ,XIC(p22r11.unack_warning) ]OTE(p22r02_unack_warning);
					N: [XIC(p01r13_state.2) ,XIC(p01r13_state.3) ,XIC(p01r13_state.4) ,XIC(p01r13_state.5) ,XIC(p01r13_state.6) ]OTE(p22r02_request_system_run);
					N: OTE(p22r02.comment.4);
					N: OTE(p22r02.comment.5);
					N: XIC(p20r13_state.1)[TON(p22r02_nip_open_dwell,?,?) ,XIC(p22r02_nip_open_dwell.DN) OTE(p22r02_nip_open) ];
					N: [XIC(p22_di_close_nip_roll) ,XIO(p22_di_close_nip_roll) XIO(p22_di_open_nip_roll) [XIC(p20r13_state.2) ,XIC(p22_do_close_nip_roll) ] XIO(p22r02_nip_open) ]XIC(p01r09_estop_ok)OTE(p22_do_close_nip_roll);
					N: OTE(p22r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r02.fault,p22r02.fault_ack);
					N: XIC(FAULT)[TON(p22r02_timer_fault[0],?,?) ,XIC(p22r02_timer_fault[0].DN) OTL(p22r02.fault.0) ];
					N: XIC(p22r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r02.fault.0) ,OTU(p22r02.fault_ack.0) ];
					N: NEQ(p22r02.fault,p22r02.fault_ack)OTE(p22r02.unack_fault);
					N: OTE(p22r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r02.warning,p22r02.warning_ack);
					N: XIC(FAULT)[TON(p22r02_timer_warning[0],?,?) ,XIC(p22r02_timer_warning[0].DN) OTL(p22r02.warning.0) ];
					N: XIO(FAULT)[OTU(p22r02.warning.0) ,OTU(p22r02.warning_ack.0) ];
					N: NEQ(p22r02.warning,p22r02.warning_ack)OTE(p22r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p22r03.comment.0);
					N: OTE(p22r03.comment.1);
					N: OTE(p22r03.comment.2);
					N: OTE(p22r03.comment.3);
					N: [XIC(p00_io_letoff:6:I.3) OTE(p22_di_jog_fwd) ,XIC(p00_io_letoff:6:I.4) OTE(p22_di_jog_rev) ,XIC(p00_io_letoff:6:I.5) OTE(p22_di_jog) ,XIC(p00_io_letoff:6:I.6) OTE(p22_di_run) ,XIC(p00_io_letoff:6:I.7) OTE(p22_di_open_nip_roll) ,XIC(p00_io_letoff:6:I.8) OTE(p22_di_close_nip_roll) ];
					N: [XIC(p00_io_line:2:I.5) OTE(p22_di_therm) ,XIC(p00_io_line:2:I.6) OTE(p22_di_brake) ];
					N: MOV(p00_vfd_ts1:I.Data[0],p22_status_word);
					N: XIC(p01r02.fault.10)FLL(0,p00_vfd_ts1:I.Data[0],4);
					N: OTE(p22r03.comment.4);
					N: SYS_SCP(p22r03_lc_scp,Local:3:I.Ch0Data,p22r03_lc_input_min,p22r03_lc_input_max,p22r03_lc_output_min,p22r03_lc_output_max,p22_ai_ts1_lc);
					N: OTE(p22r03.comment.5);
					N: SYS_SCP(p22r03_vfd_in_scaling,p00_vfd_ts1:I.Data[1],p22r03_vfd_input_min,p22r03_vfd_input_max,p22r03_vfd_output_min,p22r03_vfd_output_max,p22r03_scaled_vfd_in);
					N: SYS_RPM_TO_SPEED(p22R03_ts1_vfd_rpm_to_speed,p22_ts1_gear_ratio,p22_ts1_roll_diameter_ft,p22r03_scaled_vfd_in,p22_ai_speed);
					N: CPT(p22_ai_amps,p00_vfd_ts1:I.Data[2]*0.1);
					N: CPT(p22_ai_torque,p00_vfd_ts1:I.Data[3]*0.01);
					N: XIO(p22r03_sample_timer.DN)TON(p22r03_sample_timer,?,?);
					N: XIC(p22r03_sample_timer.DN)[XIC(p22r03_tq_fifo.DN) FFU(p22r03_tq_buffer[0],p22r03_unload,p22r03_tq_fifo,?,?) ,FFL(p22_ai_torque,p22r03_tq_buffer[0],p22r03_tq_fifo,?,?) ,XIC(p22r03_tq_fifo.DN) AVE(p22r03_tq_buffer[0],0,p22r03_ave_tq,p22r03_tq_ave_ctrl,?,?) ];
					N: XIC(p22r03_tq_fifo.ER)OTU(p22r03_tq_fifo.ER);
					N: XIC(p22r03_tq_ave_ctrl.ER)OTU(p22r03_tq_ave_ctrl.ER);
					N: MOV(p22r03_ave_tq,p22_ai_torque);
					N: SYS_SCP(p22r03_hz,p00_vfd_ts1:I.Data[1],0,2000,0,60,p22_ai_hz);
					N: OTE(p22r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r03.fault,p22r03.fault_ack);
					N: XIC(FAULT)[TON(p22r03_timer_fault[0],?,?) ,XIC(p22r03_timer_fault[0].DN) OTL(p22r03.fault.0) ];
					N: XIC(p22r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r03.fault.0) ,OTU(p22r03.fault_ack.0) ];
					N: XIC(FAULT)[TON(p22r03_timer_fault[1],?,?) ,XIC(p22r03_timer_fault[1].DN) OTL(p22r03.fault.1) ];
					N: XIC(p22r03.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r03.fault.1) ,OTU(p22r03.fault_ack.1) ];
					N: NEQ(p22r03.fault,p22r03.fault_ack)OTE(p22r03.unack_fault);
					N: OTE(p22r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r03.warning,p22r03.warning_ack);
					N: XIC(FAULT)[TON(p22r03_timer_warning[0],?,?) ,XIC(p22r03_timer_warning[0].DN) OTL(p22r03.warning.0) ];
					N: XIO(FAULT)[OTU(p22r03.warning.0) ,OTU(p22r03.warning_ack.0) ];
					N: NEQ(p22r03.warning,p22r03.warning_ack)OTE(p22r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p22r04.comment.0);
					N: OTE(p22r04.comment.1);
					N: OTE(p22r04.comment.2);
					N: OTE(p22r04.comment.3);
					N: XIC(p22_do_close_nip_roll)OTE(p00_io_letoff:3:O.12);
					N: MOV(p22_control_word,p00_vfd_ts1:O.Data[0]);
					N: OTE(p22r04.comment.4);
					N: OTE(p22r04.comment.5);
					N: SYS_SPEED_TO_VFD(p22r04_speed_to_vfd_1,p22_ts1_gear_ratio,p22_ts1_roll_diameter_ft,p22_ao_selected_speed,p22_ao_vfd);
					N: SYS_SCP(p22r03_vfd_out_scaling,p22_ao_vfd,p22_vfd_input_min,p22_vfd_input_max,p22_vfd_output_min,p22_vfd_output_max,p00_vfd_ts1:O.Data[1]);
					N: CPT(p00_vfd_ts1:O.Data[2],p22_ao_torque*100);
					N: OTE(p22r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r04.fault,p22r04.fault_ack);
					N: XIC(FAULT)[TON(p22r04_timer_fault[0],?,?) ,XIC(p22r04_timer_fault[0].DN) OTL(p22r04.fault.0) ];
					N: XIC(p22r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r04.fault.0) ,OTU(p22r04.fault_ack.0) ];
					N: NEQ(p22r04.fault,p22r04.fault_ack)OTE(p22r04.unack_fault);
					N: OTE(p22r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r04.warning,p22r04.warning_ack);
					N: XIC(FAULT)[TON(p22r04_timer_warning[0],?,?) ,XIC(p22r04_timer_warning[0].DN) OTL(p22r04.warning.0) ];
					N: XIO(FAULT)[OTU(p22r04.warning.0) ,OTU(p22r04.warning_ack.0) ];
					N: NEQ(p22r04.warning,p22r04.warning_ack)OTE(p22r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p22r05.comment.0);
					N: OTE(p22r05.comment.1);
					N: OTE(p22r05.comment.2);
					N: OTE(p22r05.comment.3);
					N: [XIC(p22_do_close_nip_roll) OTE(p22_dint_to_hmi[0].0) ,XIC(p01r09_stretch_mode) OTE(p22_dint_to_hmi[0].1) ,XIO(p01r09_stretch_mode) OTE(p22_dint_to_hmi[0].2) ,XIC(HMI) OTE(p22_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[0].4) ,XIC(HMI) OTE(p22_dint_to_hmi[0].5) ,XIC(HMI) OTE(p22_dint_to_hmi[0].6) ,XIC(HMI) OTE(p22_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[0].8) ,XIC(HMI) OTE(p22_dint_to_hmi[0].9) ,XIC(HMI) OTE(p22_dint_to_hmi[0].10) ,XIC(HMI) OTE(p22_dint_to_hmi[0].11) ];
					N: MOV(p22_status_word,p22_dint_to_hmi[1]);
					N: [XIC(HMI) OTE(p22_dint_to_hmi[6].0) ,XIC(HMI) OTE(p22_dint_to_hmi[6].1) ,XIC(HMI) OTE(p22_dint_to_hmi[6].2) ,XIC(HMI) OTE(p22_dint_to_hmi[6].3) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[6].4) ,XIC(HMI) OTE(p22_dint_to_hmi[6].5) ,XIC(HMI) OTE(p22_dint_to_hmi[6].6) ,XIC(HMI) OTE(p22_dint_to_hmi[6].7) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[6].8) ,XIC(HMI) OTE(p22_dint_to_hmi[6].9) ,XIC(HMI) OTE(p22_dint_to_hmi[6].10) ,XIC(HMI) OTE(p22_dint_to_hmi[6].11) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[6].16) ,XIC(HMI) OTE(p22_dint_to_hmi[6].17) ,XIC(HMI) OTE(p22_dint_to_hmi[6].18) ,XIC(HMI) OTE(p22_dint_to_hmi[6].19) ];
					N: MOV(0,p22_dint_to_hmi[7])[XIC(p22r09_mode_jog) MOV(1,p22_dint_to_hmi[7]) ,XIC(p22r09_mode_run) MOV(2,p22_dint_to_hmi[7]) ,XIC(p22r09_mode_thread) MOV(3,p22_dint_to_hmi[7]) ];
					N: OTE(p22r05.comment.4);
					N: OTE(p22r05.comment.5);
					N: OTE(p22r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r05.fault,p22r05.fault_ack);
					N: XIC(FAULT)[TON(p22r05_timer_fault[0],?,?) ,XIC(p22r05_timer_fault[0].DN) OTL(p22r05.fault.0) ];
					N: XIC(p22r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r05.fault.0) ,OTU(p22r05.fault_ack.0) ];
					N: NEQ(p22r05.fault,p22r05.fault_ack)OTE(p22r05.unack_fault);
					N: OTE(p22r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r05.warning,p22r05.warning_ack);
					N: XIC(FAULT)[TON(p22r05_timer_warning[0],?,?) ,XIC(p22r05_timer_warning[0].DN) OTL(p22r05.warning.0) ];
					N: XIO(FAULT)[OTU(p22r05.warning.0) ,OTU(p22r05.warning_ack.0) ];
					N: NEQ(p22r05.warning,p22r05.warning_ack)OTE(p22r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p22r06.comment.2);
					N: XIO(p22r06_sample_timer.DN)TON(p22r06_sample_timer,?,?);
					N: XIC(p22r06_sample_timer.DN)[XIC(p22r06_lc_ctrl.DN) FFU(p22r06_lc_buffer[0],p22r06_unload,p22r06_lc_ctrl,?,?) ,FFL(p22_ai_ts1_lc,p22r06_lc_buffer[0],p22r06_lc_ctrl,?,?) ,XIC(p22r06_lc_ctrl.DN) AVE(p22r06_lc_buffer[0],0,p22r06_ave_lc,p01r03_lc3_ave_ctrl,?,?) ];
					N: XIC(p22r06_lc_ctrl.ER)OTU(p22r06_lc_ctrl.ER);
					N: XIC(p01r03_lc3_ave_ctrl.ER)OTU(p01r03_lc3_ave_ctrl.ER);
					N: OTE(p22r06.comment.3);
					N: MOV(p22r06_ave_lc,p22_real_to_hmi[0])MOV(0,p22_real_to_hmi[1])MOV(0,p22_real_to_hmi[2]);
					N: MOV(0,p22_real_to_hmi[3])MOV(0,p22_real_to_hmi[4])MOV(0,p22_real_to_hmi[5]);
					N: MOV(p22_ai_speed,p22_real_to_hmi[6])MOV(p22_ai_amps,p22_real_to_hmi[7])MOV(p22_ai_hz,p22_real_to_hmi[8]);
					N: MOV(p00_vfd_ts1:I.Data[1],p22_real_to_hmi[9])MOV(p00_vfd_ts1:O.Data[1],p22_real_to_hmi[10])MOV(p22_ao_selected_speed,p22_real_to_hmi[11]);
					N: MOV(0,p22_real_to_hmi[12])MOV(0,p22_real_to_hmi[13])MOV(0,p22_real_to_hmi[14]);
					N: MOV(0,p22_real_to_hmi[15])MOV(0,p22_real_to_hmi[16])MOV(0,p22_real_to_hmi[17]);
					N: MOV(0,p22_real_to_hmi[18])MOV(0,p22_real_to_hmi[19])MOV(0,p22_real_to_hmi[20]);
					N: MOV(0,p22_real_to_hmi[21])MOV(0,p22_real_to_hmi[22])MOV(0,p22_real_to_hmi[23]);
					N: OTE(p22r06.comment.4);
					N: MOV(0,p22_real_to_hmi[24])MOV(0,p22_real_to_hmi[25])MOV(0,p22_real_to_hmi[26]);
					N: MOV(0,p22_real_to_hmi[27])MOV(0,p22_real_to_hmi[28])MOV(0,p22_real_to_hmi[29]);
					N: MOV(0,p22_real_to_hmi[30])MOV(0,p22_real_to_hmi[31])MOV(0,p22_real_to_hmi[33]);
					N: MOV(0,p22_real_to_hmi[34])MOV(0,p22_real_to_hmi[35])MOV(0,p22_real_to_hmi[36]);
					N: MOV(0,p22_real_to_hmi[37])MOV(0,p22_real_to_hmi[38])MOV(0,p22_real_to_hmi[39]);
					N: OTE(p22r06.comment.5);
					N: MOV(p02_real_from_hmi.ts1[40],p22_real_to_hmi[40])MOV(p02_real_from_hmi.ts1[41],p22_real_to_hmi[41])MOV(p02_real_from_hmi.ts1[42],p22_real_to_hmi[42]);
					N: MOV(0,p22_real_to_hmi[43])MOV(0,p22_real_to_hmi[44])MOV(0,p22_real_to_hmi[45]);
					N: MOV(0,p22_real_to_hmi[46])MOV(0,p22_real_to_hmi[47])MOV(0,p22_real_to_hmi[48]);
					N: MOV(0,p22_real_to_hmi[49])MOV(0,p22_real_to_hmi[50])MOV(0,p22_real_to_hmi[51]);
					N: MOV(0,p22_real_to_hmi[52])MOV(0,p22_real_to_hmi[53])MOV(0,p22_real_to_hmi[54]);
					N: MOV(0,p22_real_to_hmi[55])MOV(0,p22_real_to_hmi[56])MOV(0,p22_real_to_hmi[57]);
					N: MOV(0,p22_real_to_hmi[58])MOV(0,p22_real_to_hmi[59])MOV(0,p22_real_to_hmi[60]);
					N: MOV(0,p22_real_to_hmi[61])MOV(0,p22_real_to_hmi[62])MOV(0,p22_real_to_hmi[63]);
					N: OTE(p22r06.comment.6);
					N: MOV(0,p22_real_to_hmi[64])MOV(0,p22_real_to_hmi[65])MOV(0,p22_real_to_hmi[66]);
					N: MOV(0,p22_real_to_hmi[67])MOV(0,p22_real_to_hmi[68])MOV(0,p22_real_to_hmi[69]);
					N: MOV(0,p22_real_to_hmi[70])MOV(0,p22_real_to_hmi[71])MOV(0,p22_real_to_hmi[72]);
					N: MOV(0,p22_real_to_hmi[73])MOV(0,p22_real_to_hmi[74])MOV(0,p22_real_to_hmi[75]);
					N: MOV(0,p22_real_to_hmi[76])MOV(0,p22_real_to_hmi[77]);
					N: MOV(0,p22_real_to_hmi[78])MOV(0,p22_real_to_hmi[79]);
					N: OTE(p22r06.comment.7);
					N: MOV(0,p22_real_to_hmi[80])MOV(0,p22_real_to_hmi[81])MOV(0,p22_real_to_hmi[82]);
					N: MOV(0,p22_real_to_hmi[83])MOV(0,p22_real_to_hmi[84])MOV(0,p22_real_to_hmi[85]);
					N: MOV(0,p22_real_to_hmi[86])MOV(0,p22_real_to_hmi[87])MOV(0,p22_real_to_hmi[88]);
					N: MOV(0,p22_real_to_hmi[89])MOV(0,p22_real_to_hmi[90])MOV(0,p22_real_to_hmi[91]);
					N: MOV(0,p22_real_to_hmi[92])MOV(0,p22_real_to_hmi[93])MOV(0,p22_real_to_hmi[94]);
					N: MOV(0,p22_real_to_hmi[95])MOV(0,p22_real_to_hmi[96])MOV(0,p22_real_to_hmi[97]);
					N: MOV(0,p22_real_to_hmi[98])MOV(0,p22_real_to_hmi[99])MOV(0,p22_real_to_hmi[100]);
					N: MOV(0,p22_real_to_hmi[101])MOV(0,p22_real_to_hmi[102])MOV(0,p22_real_to_hmi[103]);
					N: MOV(0,p22_real_to_hmi[104])MOV(0,p22_real_to_hmi[105])MOV(0,p22_real_to_hmi[106]);
					N: MOV(0,p22_real_to_hmi[107])MOV(0,p22_real_to_hmi[108])MOV(0,p22_real_to_hmi[109]);
					N: MOV(0,p22_real_to_hmi[110])MOV(0,p22_real_to_hmi[111]);
					N: OTE(p22r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r06.fault,p22r06.fault_ack);
					N: XIC(FAULT)[TON(p22r06_timer_fault[0],?,?) ,XIC(p22r06_timer_fault[0].DN) OTL(p22r06.fault.0) ];
					N: XIC(p22r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r06.fault.0) ,OTU(p22r06.fault_ack.0) ];
					N: NEQ(p22r06.fault,p22r06.fault_ack)OTE(p22r06.unack_fault);
					N: OTE(p22r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r06.warning,p22r06.warning_ack);
					N: XIC(FAULT)[TON(p22r06_timer_warning[0],?,?) ,XIC(p22r06_timer_warning[0].DN) OTL(p22r06.warning.0) ];
					N: XIO(FAULT)[OTU(p22r06.warning.0) ,OTU(p22r06.warning_ack.0) ];
					N: NEQ(p22r06.warning,p22r06.warning_ack)OTE(p22r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p22r07.comment.0);
					N: OTE(p22r07.comment.1);
					N: OTE(p22r07.comment.2);
					N: OTE(p22r07.comment.3);
					N: [XIC(p22r11.fault.0) OTE(p22_dint_to_hmi[2].0) ,XIC(p22r11.fault.1) OTE(p22_dint_to_hmi[2].1) ,XIC(p22r11.fault.2) OTE(p22_dint_to_hmi[2].2) ,XIC(p22r11.fault.3) OTE(p22_dint_to_hmi[2].3) ];
					N: [XIC(p22r11.fault.4) OTE(p22_dint_to_hmi[2].4) ,XIC(p22r11.fault.5) OTE(p22_dint_to_hmi[2].5) ,XIC(HMI) OTE(p22_dint_to_hmi[2].6) ,XIC(HMI) OTE(p22_dint_to_hmi[2].7) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[2].8) ,XIC(HMI) OTE(p22_dint_to_hmi[2].9) ,XIC(HMI) OTE(p22_dint_to_hmi[2].10) ,XIC(HMI) OTE(p22_dint_to_hmi[2].11) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[2].12) ,XIC(HMI) OTE(p22_dint_to_hmi[2].13) ,XIC(HMI) OTE(p22_dint_to_hmi[2].14) ,XIC(HMI) OTE(p22_dint_to_hmi[2].15) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[2].16) ,XIC(HMI) OTE(p22_dint_to_hmi[2].17) ,XIC(HMI) OTE(p22_dint_to_hmi[2].18) ,XIC(HMI) OTE(p22_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[2].20) ,XIC(HMI) OTE(p22_dint_to_hmi[2].21) ,XIC(HMI) OTE(p22_dint_to_hmi[2].22) ,XIC(HMI) OTE(p22_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[2].24) ,XIC(HMI) OTE(p22_dint_to_hmi[2].25) ,XIC(HMI) OTE(p22_dint_to_hmi[2].26) ,XIC(HMI) OTE(p22_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[2].28) ,XIC(HMI) OTE(p22_dint_to_hmi[2].29) ,XIC(HMI) OTE(p22_dint_to_hmi[2].30) ,XIC(HMI) OTE(p22_dint_to_hmi[2].31) ];
					N: OTE(p22r07.comment.4);
					N: OTE(p22r07.comment.5);
					N: OTE(p22r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r07.fault,p22r07.fault_ack);
					N: XIC(FAULT)[TON(p22r07_timer_fault[0],?,?) ,XIC(p22r07_timer_fault[0].DN) OTL(p22r07.fault.0) ];
					N: XIC(p22r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r07.fault.0) ,OTU(p22r07.fault_ack.0) ];
					N: NEQ(p22r07.fault,p22r07.fault_ack)OTE(p22r07.unack_fault);
					N: OTE(p22r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r07.warning,p22r07.warning_ack);
					N: XIC(FAULT)[TON(p22r07_timer_warning[0],?,?) ,XIC(p22r07_timer_warning[0].DN) OTL(p22r07.warning.0) ];
					N: XIO(FAULT)[OTU(p22r07.warning.0) ,OTU(p22r07.warning_ack.0) ];
					N: NEQ(p22r07.warning,p22r07.warning_ack)OTE(p22r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p22r08.comment.0);
					N: OTE(p22r08.comment.1);
					N: OTE(p22r08.comment.2);
					N: OTE(p22r08.comment.3);
					N: OTE(p22r08.comment.4);
					N: [XIC(p22r11.warning.0) OTE(p22_dint_to_hmi[4].0) ,XIC(p22r11.warning.1) OTE(p22_dint_to_hmi[4].1) ,XIC(p22r11.warning.2) OTE(p22_dint_to_hmi[4].2) ,XIC(HMI) OTE(p22_dint_to_hmi[4].3) ];
					N: [XIC(p22r09.warning.0) OTE(p22_dint_to_hmi[4].4) ,XIC(HMI) OTE(p22_dint_to_hmi[4].5) ,XIC(HMI) OTE(p22_dint_to_hmi[4].6) ,XIC(HMI) OTE(p22_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[4].8) ,XIC(HMI) OTE(p22_dint_to_hmi[4].9) ,XIC(HMI) OTE(p22_dint_to_hmi[4].10) ,XIC(HMI) OTE(p22_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[4].12) ,XIC(HMI) OTE(p22_dint_to_hmi[4].13) ,XIC(HMI) OTE(p22_dint_to_hmi[4].14) ,XIC(HMI) OTE(p22_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[4].16) ,XIC(HMI) OTE(p22_dint_to_hmi[4].17) ,XIC(HMI) OTE(p22_dint_to_hmi[4].18) ,XIC(HMI) OTE(p22_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[4].20) ,XIC(HMI) OTE(p22_dint_to_hmi[4].21) ,XIC(HMI) OTE(p22_dint_to_hmi[4].22) ,XIC(HMI) OTE(p22_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[4].24) ,XIC(HMI) OTE(p22_dint_to_hmi[4].25) ,XIC(HMI) OTE(p22_dint_to_hmi[4].26) ,XIC(HMI) OTE(p22_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p22_dint_to_hmi[4].28) ,XIC(HMI) OTE(p22_dint_to_hmi[4].29) ,XIC(HMI) OTE(p22_dint_to_hmi[4].30) ,XIC(HMI) OTE(p22_dint_to_hmi[4].31) ];
					N: OTE(p22r08.comment.5);
					N: OTE(p22r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r08.fault,p22r08.fault_ack);
					N: XIC(FAULT)[TON(p22r08_timer_fault[0],?,?) ,XIC(p22r08_timer_fault[0].DN) OTL(p22r08.fault.0) ];
					N: XIC(p22r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r08.fault.0) ,OTU(p22r08.fault_ack.0) ];
					N: NEQ(p22r08.fault,p22r08.fault_ack)OTE(p22r08.unack_fault);
					N: OTE(p22r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r08.warning,p22r08.warning_ack);
					N: XIC(FAULT)[TON(p22r08_timer_warning[0],?,?) ,XIC(p22r08_timer_warning[0].DN) OTL(p22r08.warning.0) ];
					N: XIO(FAULT)[OTU(p22r08.warning_ack.0) ,OTU(p22r08.warning.0) ];
					N: NEQ(p22r08.warning,p22r08.warning_ack)OTE(p22r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p22r09.comment.0);
					N: OTE(p22r09.comment.1);
					N: OTE(p22r09.comment.2);
					N: XIC(p22_di_jog_fwd)XIO(p22_di_jog_rev)OTE(p22r09_pb_jog_fwd);
					N: XIC(p22_di_jog_rev)XIO(p22_di_jog_fwd)OTE(p22r09_pb_jog_rev);
					N: OTE(p22r09.comment.3);
					N: XIC(p22_di_jog)OTE(p22r09_mode_jog);
					N: XIC(p22_di_run)OTE(p22r09_mode_run);
					N: [XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ]XIO(p22_di_jog)XIO(p22_di_run)OTE(p22r09_mode_thread);
					N: OTE(p22r09.comment.4);
					N: OTE(p22r09.comment.5);
					N: OTE(p22r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r09.fault,p22r09.fault_ack);
					N: XIC(FAULT)[TON(p22r09_timer_fault[0],?,?) ,XIC(p22r09_timer_fault[0].DN) OTL(p22r09.fault.0) ];
					N: XIC(p22r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r09.fault.0) ,OTU(p22r09.fault_ack.0) ];
					N: NEQ(p22r09.fault,p22r09.fault_ack)OTE(p22r09.unack_fault);
					N: OTE(p22r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r09.warning,p22r09.warning_ack);
					N: XIO(p22r09_mode_run)[TON(p22r09_timer_warning[0],?,?) ,XIC(p22r09_timer_warning[0].DN) OTL(p22r09.warning.0) ];
					N: XIC(p22r09.warning_ack.0)XIC(p22r09_mode_run)[OTU(p22r09.warning.0) ,OTU(p22r09.warning_ack.0) ];
					N: XIC(p22r09_mode_thread)[TON(p22r09_timer_warning[1],?,?) ,XIC(p22r09_timer_warning[1].DN) OTL(p22r09.warning.1) ];
					N: XIC(p22r09.warning_ack.1)XIO(p22r09_mode_thread)[OTU(p22r09.warning.1) ,OTU(p22r09.warning_ack.1) ];
					N: NEQ(p22r09.warning,p22r09.warning_ack)OTE(p22r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Speed_Control 
					N: SBR()OTE(p22r10.comment.0);
					N: OTE(p22r10.comment.1);
					N: OTE(p22r10.comment.2);
					N: OTE(p22r10.comment.3);
					N: [XIC(p01r13_line_slow_ramp) ,XIC(p01r13_line_running) ]XIC(p23r15_pid_tension_control)OTE(p22r11_request_tension);
					N: CPT(p22r10_calc_speed_offset,p22_ai_speed-p22_ao_selected_speed);
					N: CPT(p22r10_pid_out,p22r10_calc_speed_offset*p22r10_speed_offset+50);
					N: OTE(p22r10.comment.4);
					N: MOV(p22_ai_ts1_lc,p22r10_pid_psn_pv);
					N: MOV(p01_recipe_active.ts1_tension_sp,p22r10_pid_psn.SP);
					N: MOV(p22r10_param_psn_gain,p22r10_param_psn_gain);
					N: XIO(p22r11_request_tension)MOV(50,p22r10_pid_psn.SO);
					N: XIO(p22r11_request_tension)OTE(p22r10_pid_psn.SWM);
					N: OTE(p22r10_pid_psn.NOBC);
					N: MOV(p02_real_from_hmi.ts1[40],p22r10_pid_psn.KP)MOV(p02_real_from_hmi.ts1[41],p22r10_pid_psn.KI)MOV(p02_real_from_hmi.ts1[42],p22r10_pid_psn.KD);
					N: MOV(p22r10_pid_psn.BIAS,p22r10_pid_psn.BIAS)PID(p22r10_pid_psn,p22r10_pid_psn_pv,0,p22r10_pid_psn_cv,0,0,0);
					N: OTE(p22r10.comment.5);
					N: CPT(p22r10_speed_offset,(p22r10_pid_psn_cv-50)/p22r10_param_psn_gain*-1);
					N: OTE(p22r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r10.fault,p22r10.fault_ack);
					N: XIC(FAULT)[TON(p22r10_timer_fault[0],?,?) ,XIC(p22r10_timer_fault[0].DN) OTL(p22r10.fault.0) ];
					N: XIC(p22r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p22r10.fault.0) ,OTU(p22r10.fault_ack.0) ];
					N: NEQ(p22r10.fault,p22r10.fault_ack)OTE(p22r10.unack_fault);
					N: OTE(p22r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r10.warning,p22r10.warning_ack);
					N: XIC(FAULT)[TON(p22r10_timer_warning[0],?,?) ,XIC(p22r10_timer_warning[0].DN) OTL(p22r10.warning.0) ];
					N: XIO(FAULT)[OTU(p22r10.warning.0) ,OTU(p22r10.warning_ack.0) ];
					N: NEQ(p22r10.warning,p22r10.warning_ack)OTE(p22r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_VFD 
					N: SBR()OTE(p22r11.comment.0);
					N: OTE(p22r11.comment.1);
					N: OTE(p22r11.comment.2);
					N: XIC(p01r13_permissive_drives)XIC(p01r13_state.1)OTE(p22r11_permissive_jog);
					N: OTE(p22r11.comment.3);
					N: XIC(p01r13_permissive_drives)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) [GRT(p22_ai_ts1_lc,p01_param_min_start_tension) ,XIC(p22r11_request_line_run) ] ]OTE(p22r11_request_line_run);
					N: XIC(p01r09_request_line_jog)OTE(p22r11_request_line_jog);
					N: EQU(p22_ao_selected_speed,0)OTE(p22r11_zero_speed);
					N: XIC(p22r11_permissive_jog)[XIC(p22r09_mode_thread) [XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ] [XIC(p22r09_pb_jog_fwd) XIC(p22r11_zero_speed) ,XIC(p22r11_request_thread_fwd) XIO(p22r11_zero_speed) ] ,XIC(p22r09_mode_thread) XIC(p25r09_mode_thread) [XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ] [XIC(p25r09_pb_jog_fwd) XIC(p22r11_zero_speed) ,XIC(p22r11_request_thread_fwd) XIO(p22r11_zero_speed) ] ]OTE(p22r11_request_thread_fwd);
					N: XIC(p22r11_permissive_jog)[XIC(p22r09_mode_thread) [XIC(p22r09_pb_jog_rev) XIC(p22r11_zero_speed) ,XIC(p22r11_request_thread_rev) XIO(p22r11_zero_speed) ] ,XIC(p22r09_mode_thread) XIC(p25r09_mode_thread) [XIC(p25r09_pb_jog_rev) XIC(p22r11_zero_speed) ,XIC(p22r11_request_thread_rev) XIO(p22r11_zero_speed) ] ]OTE(p22r11_request_thread_rev);
					N: XIC(p22r11_permissive_jog)XIC(p22r09_mode_jog)[XIC(p22r09_pb_jog_fwd) XIC(p22r11_zero_speed) ,XIC(p22r11_request_jog_fwd) XIO(p22r11_zero_speed) ]OTE(p22r11_request_jog_fwd);
					N: XIC(p22r11_permissive_jog)XIC(p22r09_mode_jog)[XIC(p22r09_pb_jog_rev) XIC(p22r11_zero_speed) ,XIC(p22r11_request_jog_rev) XIO(p22r11_zero_speed) ]OTE(p22r11_request_jog_rev);
					N: ABB_PROTOCOL_VFD(p22_ts1_vfd,p22_status_word,p22_control_word,p22r11_request_start,p01r09_pb_global_reset,p01r13_permissive_drives);
					N: OTE(p22r11.comment.5);
					N: [XIC(p22r11_request_line_run) ,XIC(p22r11_request_line_jog) ,XIC(p22r11_request_jog_fwd) ,XIC(p22r11_request_thread_fwd) ,XIC(p22r11_request_jog_rev) ,XIC(p22r11_request_thread_rev) ]OTE(p22r11_request_start);
					N: OTE(p22r11.comment.6);
					N: [XIC(p22r11_request_line_run) ,XIC(p22r11_request_thread_fwd) ,XIC(p01r09_request_line_jog) ]MOV(p01r12_master_ramped_speed,p22_ao_selected_speed);
					N: XIC(p22r11_request_thread_rev)CPT(p22_ao_selected_speed,p01r12_master_ramped_speed*-1);
					N: XIC(p22r11_request_jog_fwd)XIC(p22r09_pb_jog_fwd)CPT(p22r11_selected_speed,p22_param_ts1_jog_speed*1);
					N: XIC(p22r11_request_jog_rev)XIC(p22r09_pb_jog_rev)CPT(p22r11_selected_speed,p22_param_ts1_jog_speed*-1);
					N: [XIC(p22r11_request_jog_fwd) XIO(p22r09_pb_jog_fwd) ,XIC(p22r11_request_jog_rev) XIO(p22r09_pb_jog_rev) ]MOV(0,p22r11_selected_speed);
					N: XIO(p22r11_request_thread_fwd)XIO(p22r11_request_thread_rev)XIO(p01r09_request_line_jog)XIO(p22r11_request_line_run)SYS_ACC_DEC_RAMP(p22r11_acc_decel_ramp,p22r11_selected_speed,p22_ts1_acc_rate,p22_ts1_decel_rate,p01r02_plc_scan_time_in_sec,p22_ao_selected_speed);
					N: XIC(p22r11_request_line_run)XIO(p01r09_stretch_mode)[GRT(p22r10_speed_offset,p22_ao_selected_speed) MOV(p22_ao_selected_speed,p22r10_speed_offset) ,LES(p22_ao_selected_speed,0) MOV(0,p22_ao_selected_speed) ,CPT(p22_ao_selected_speed,p01r12_master_ramped_speed+p22r10_speed_offset) ];
					N: XIC(p22r11_request_line_run)XIC(p01r09_stretch_mode)[CPT(p22r10_stretch,p01r12_master_ramped_speed/100*p01_recipe_active.ts1_stretch_sp) ,CPT(p22_ao_selected_speed,p01r12_master_ramped_speed+p22r10_stretch) ];
					N: [XIO(p22r11_request_line_run) XIO(p22r11_request_jog_fwd) XIO(p22r11_request_jog_rev) XIO(p22r11_request_thread_fwd) XIO(p22r11_request_thread_rev) XIO(p01r09_request_line_jog) ,XIO(p01r13_permissive_drives) ]MOV(0,p22_ao_selected_speed);
					N: MOV(p22r10_selected_torque,p22_ao_torque);
					N: OTE(p22r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p22r11.fault,p22r11.fault_ack);
					N: XIC(p22_status_word.3)[TON(p22r11_timer_fault[0],?,?) ,XIC(p22r11_timer_fault[0].DN) OTL(p22r11.fault.0) ];
					N: XIC(p22r11.fault_ack.0)XIO(p22_status_word.3)XIC(p01r09_pb_global_reset)[OTU(p22r11.fault.0) ,OTU(p22r11.fault_ack.0) ];
					N: XIC(FAULT)[TON(p22r11_timer_fault[1],?,?) ,XIC(p22r11_timer_fault[1].DN) OTL(p22r11.fault.1) ];
					N: XIC(p22r11.fault_ack.1)XIC(p01r09_pb_global_reset)[OTU(p22r11.fault.1) ,OTU(p22r11.fault_ack.1) ];
					N: XIO(p22_status_word.0)[TON(p22r11_timer_fault[2],?,?) ,XIC(p22r11_timer_fault[2].DN) OTL(p22r11.fault.2) ];
					N: XIC(p22r11.fault_ack.2)XIC(p22_status_word.0)XIC(p01r09_pb_global_reset)[OTU(p22r11.fault.2) ,OTU(p22r11.fault_ack.2) ];
					N: XIC(p22_status_word.1)XIO(p22_status_word.9)[TON(p22r11_timer_fault[3],?,?) ,XIC(p22r11_timer_fault[3].DN) OTL(p22r11.fault.3) ];
					N: XIC(p22r11.fault_ack.3)[XIC(p22_status_word.9) ,XIO(p22_status_word.1) ]XIC(p01r09_pb_global_reset)[OTU(p22r11.fault.3) ,OTU(p22r11.fault_ack.3) ];
					N: XIO(p22_di_therm)[TON(p22r11_timer_fault[4],?,?) ,XIC(p22r11_timer_fault[4].DN) OTL(p22r11.fault.4) ];
					N: XIC(p22r11.fault_ack.4)XIC(p22_di_therm)XIC(p01r09_pb_global_reset)[OTU(p22r11.fault.4) ,OTU(p22r11.fault_ack.4) ];
					N: XIO(p22_di_brake)[TON(p22r11_timer_fault[5],?,?) ,XIC(p22r11_timer_fault[5].DN) OTL(p22r11.fault.5) ];
					N: XIC(p22r11.fault_ack.5)XIC(p22_di_brake)XIC(p01r09_pb_global_reset)[OTU(p22r11.fault.5) ,OTU(p22r11.fault_ack.5) ];
					N: NEQ(p22r11.fault,p22r11.fault_ack)OTE(p22r11.unack_fault);
					N: OTE(p22r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p22r11.warning,p22r11.warning_ack);
					N: XIC(p22_status_word.7)[TON(p22r11_timer_warning[0],?,?) ,XIC(p22r11_timer_warning[0].DN) OTL(p22r11.warning.0) ];
					N: XIC(p22r11.warning_ack.0)XIO(p22_status_word.7)XIC(p01r09_pb_global_reset)[OTU(p22r11.warning.0) ,OTU(p22r11.warning_ack.0) ];
					N: XIC(p22_ts1_vfd.OUT_ENABLED)LES(p22_ai_ts1_lc,p22r02_tension_dev_min)[TON(p22r11_timer_warning[1],?,?) ,XIC(p22r11_timer_warning[1].DN) OTL(p22r11.warning.1) ];
					N: [GEQ(p22_ai_ts1_lc,p22r02_tension_dev_min) ,XIO(p22_ts1_vfd.OUT_ENABLED) ]OTU(p22r11.warning.1);
					N: XIC(p22_ts1_vfd.OUT_ENABLED)GRT(p22_ai_ts1_lc,p22r02_tension_dev_max)[TON(p22r11_timer_warning[2],?,?) ,XIC(p22r11_timer_warning[2].DN) OTL(p22r11.warning.2) ];
					N: [GEQ(p22_ai_ts1_lc,p22r02_tension_dev_min) ,XIO(p22_ts1_vfd.OUT_ENABLED) ]OTU(p22r11.warning.2);
					N: SUB(p01_recipe_active.ts1_tension_sp,p01_recipe_active.tension_deviation_sp,p22r02_tension_dev_min);
					N: NEQ(p22r11.warning,p22r11.warning_ack)OTE(p22r11.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P23_Impreg (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
				aaa_eb : BOOL (RADIX := Decimal) := 0;
				aaa_eb_jog : BOOL (RADIX := Decimal) := 0;
				p23r17 : routine  := [-1073741714,0,0,0,0,0,0,0,0,0];
				p23r17_request_line_run : BOOL (RADIX := Decimal) := 0;
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p23r01.comment.0);
					N: OTE(p23r01.comment.1);
					N: OTE(p23r01.comment.2);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R03_Inputs,0);
					N: JSR(R04_Outputs,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Parameters,0);
					N: JSR(R11_Servo_Operator_Side,0);
					N: JSR(R12_Servo_Drive_Side,0);
					N: JSR(R13_Supply_Fan_VFD,0);
					N: JSR(R15_Metering_Roll_VFD,0);
					N: JSR(R17_SPRING_ASSIST_VFD,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p23r02.comment.0);
					N: OTE(p23r02.comment.1);
					N: OTE(p23r02.comment.2);
					N: NEQ(p23_dint_to_hmi[2],0)OTE(p23r02_fault_exists);
					N: NEQ(p23_dint_to_hmi[4],0)OTE(p23r02_warning_exists);
					N: [XIC(p02_dint_from_hmi.impreg[0].18) ,XIC(p02_dint_from_hmi.global[6].10) ]OTE(p23r02_pb_start_exh);
					N: [XIC(p02_dint_from_hmi.impreg[0].19) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) [ONS(p23r02.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p23r02_pb_stop_exh);
					N: OTE(p23r02.comment.3);
					N: [XIC(p23r02.unack_fault) ,XIC(p23r03.unack_fault) ,XIC(p23r04.unack_fault) ,XIC(p23r05.unack_fault) ,XIC(p23r06.unack_fault) ,XIC(p23r07.unack_fault) ,XIC(p23r08.unack_fault) ,XIC(p23r09.unack_fault) ,XIC(p23r12.unack_fault) ,XIC(p23r15.unack_fault) ]OTE(p23r02_unack_fault);
					N: [XIC(p23r02.unack_warning) ,XIC(p23r03.unack_warning) ,XIC(p23r04.unack_warning) ,XIC(p23r05.unack_warning) ,XIC(p23r06.unack_warning) ,XIC(p23r07.unack_warning) ,XIC(p23r08.unack_warning) ,XIC(p23r09.unack_warning) ,XIC(p23r12.unack_warning) ,XIC(p23r11.unack_warning) ,XIC(p23r15.unack_warning) ]OTE(p23r02_unack_warning);
					N: OTE(p23r02.comment.4);
					N: [XIC(p23_di_metering_bar_close) ,XIC(p23r02_request_nip_close) ]XIO(p23_di_metering_bar_open)[OTE(p23r02_request_nip_close) ,TON(metering_roll_close,?,?) ];
					N: OTE(p23r02.comment.5);
					N: [XIC(p23r02_pb_start_exh) ,XIC(p23_do_enable_impreg_exhaust_fan) ]XIO(p23r02_pb_stop_exh)XIO(p23r02.fault.1)OTE(p23_do_enable_impreg_exhaust_fan);
					N: XIC(p23r02_request_nip_close)XIO(metering_roll_close.TT)XIO(p23_di_splice_jump)OTE(p23_do_impreg_nip_close);
					N: OTE(p23r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r02.fault,p23r02.fault_ack);
					N: GEQ(p23_ai_lfl,p23_param_lfl_hhl)[TON(p23r02_timer_fault[0],?,?) ,XIC(p23r02_timer_fault[0].DN) OTL(p23r02.fault.0) ];
					N: XIC(p23r02.fault_ack.0)CMP(p23_ai_lfl<(p23_param_lfl_hhl-5))XIC(p01r09_pb_global_reset)[OTU(p23r02.fault.0) ,OTU(p23r02.fault_ack.0) ];
					N: [XIC(p23_do_enable_impreg_exhaust_fan) XIO(p23_di_impreg_exhaust_running) ,XIO(p23_do_enable_impreg_exhaust_fan) XIC(p23_di_impreg_exhaust_running) ][TON(p23r02_timer_fault[1],?,?) ,XIC(p23r02_timer_fault[1].DN) OTL(p23r02.fault.1) ];
					N: XIC(p23r02.fault_ack.1)XIO(p23_do_enable_impreg_exhaust_fan)XIO(p23_di_impreg_exhaust_running)XIC(p01r09_pb_global_reset)[OTU(p23r02.fault.1) ,OTU(p23r02.fault_ack.1) ];
					N: NEQ(p23r02.fault,p23r02.fault_ack)OTE(p23r02.unack_fault);
					N: OTE(p23r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r02.warning,p23r02.warning_ack);
					N: GEQ(p23_ai_lfl,p23_param_lfl_hl)[TON(p23r02_timer_warning[0],?,?) ,XIC(p23r02_timer_warning[0].DN) OTL(p23r02.warning.0) ];
					N: CMP(p23_ai_lfl<(p23_param_lfl_hl-5))[OTU(p23r02.warning.0) ,OTU(p23r02.warning_ack.0) ];
					N: LES(p23_ai_prs,p23_param_zone_pressure)[TON(p23r02_timer_warning[1],?,?) ,XIC(p23r02_timer_warning[1].DN) OTL(p23r02.warning.1) ];
					N: XIC(p23r02.warning_ack.1)CMP(p23_ai_prs>(p23_param_zone_pressure+0.002))[OTU(p23r02.warning.1) ,OTU(p23r02.warning_ack.1) ];
					N: XIC(FAULT)[TON(p23r02_timer_warning[2],?,?) ,XIC(p23r02_timer_warning[2].DN) OTL(p23r02.warning.2) ];
					N: XIO(FAULT)[OTU(p23r02.warning.2) ,OTU(p23r02.warning_ack.2) ];
					N: XIC(p23_do_enable_impreg_exhaust_fan)XIO(p23_di_exhaust_speed_ok)[TON(p23r02_timer_warning[3],?,?) ,XIC(p23r02_timer_warning[3].DN) OTL(p23r02.warning.3) ];
					N: XIC(p23r02.warning_ack.3)[XIC(p23_di_exhaust_speed_ok) ,XIO(p23_do_enable_impreg_exhaust_fan) ][OTU(p23r02.warning.3) ,OTU(p23r02.warning_ack.3) ];
					N: NEQ(p23r02.warning,p23r02.warning_ack)OTE(p23r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Inputs 
					N: SBR()OTE(p23r03.comment.0);
					N: OTE(p23r03.comment.1);
					N: OTE(p23r03.comment.2);
					N: OTE(p23r03.comment.3);
					N: [XIC(p00_vfd_mtr:I.Data[0].0) OTE(p23_di_metering_roll.faulted) ,XIC(p00_vfd_mtr:I.Data[0].1) OTE(p23_di_metering_roll.warning) ,XIC(p00_vfd_mtr:I.Data[0].2) OTE(p23_di_metering_roll.running_fwd) ,XIC(p00_vfd_mtr:I.Data[0].3) OTE(p23_di_metering_roll.running_rev) ];
					N: [XIC(p00_vfd_mtr:I.Data[0].4) OTE(p23_di_metering_roll.ready) ,XIC(p00_vfd_mtr:I.Data[0].5) OTE(p23_di_metering_roll.ctrl_from_net) ,XIC(p00_vfd_mtr:I.Data[0].6) OTE(p23_di_metering_roll.ref_from_net) ,XIC(p00_vfd_mtr:I.Data[0].7) OTE(p23_di_metering_roll.at_reference) ];
					N: XIC(p01r02.fault.11)FLL(0,p00_vfd_mtr:I.Data[0],4);
					N: [XIC(p00_vfd_sprng:I.Data[0].0) OTE(p23_di_spring.faulted) ,XIC(p00_vfd_sprng:I.Data[0].1) OTE(p23_di_spring.warning) ,XIC(p00_vfd_sprng:I.Data[0].2) OTE(p23_di_spring.running_fwd) ,XIC(p00_vfd_sprng:I.Data[0].3) OTE(p23_di_spring.running_rev) ];
					N: [XIC(p00_vfd_sprng:I.Data[0].4) OTE(p23_di_spring.ready) ,XIC(p00_vfd_sprng:I.Data[0].5) OTE(p23_di_spring.ctrl_from_net) ,XIC(p00_vfd_sprng:I.Data[0].6) OTE(p23_di_spring.ref_from_net) ,XIC(p00_vfd_sprng:I.Data[0].7) OTE(p23_di_spring.at_reference) ];
					N: XIC(p01r02.fault.11)FLL(0,p00_vfd_mtr:I.Data[0],4);
					N: [XIC(p00_vfd_imp_supply:I.Data[0].0) OTE(p23_di_supply.faulted) ,XIC(p00_vfd_imp_supply:I.Data[0].1) OTE(p23_di_supply.warning) ,XIC(p00_vfd_imp_supply:I.Data[0].2) OTE(p23_di_supply.running_fwd) ,XIC(p00_vfd_imp_supply:I.Data[0].3) OTE(p23_di_supply.running_rev) ];
					N: [XIC(p00_vfd_imp_supply:I.Data[0].4) OTE(p23_di_supply.ready) ,XIC(p00_vfd_imp_supply:I.Data[0].5) OTE(p23_di_supply.ctrl_from_net) ,XIC(p00_vfd_imp_supply:I.Data[0].6) OTE(p23_di_supply.ref_from_net) ,XIC(p00_vfd_imp_supply:I.Data[0].7) OTE(p23_di_supply.at_reference) ];
					N: XIC(p01r02.fault.0)MOV(0,p00_vfd_imp_supply:I.Data[0]);
					N: [XIC(Local:5:I.Data.3) OTE(p23_di_supply_speed_ok) ,XIC(Local:5:I.Data.4) OTE(p23_di_exhaust_speed_ok) ];
					N: [XIC(p00_io_letoff:7:I.15) OTE(p23_di_splice_jump) ,XIC(p00_io_letoff:7:I.1) OTE(p23_di_metering_bar_open) ,XIC(p00_io_letoff:7:I.2) OTE(p23_di_metering_bar_close) ,XIC(p00_io_letoff:7:I.3) XIC(metering_roll.DN) OTE(p23_di_vfd_jog_fwd) ,XIC(p00_io_letoff:7:I.4) XIC(metering_roll.DN) OTE(p23_di_vfd_jog_rev) ,XIC(p00_io_letoff:7:I.8) OTE(p23_di_impreg_tank_up) ,XIC(p00_io_letoff:7:I.9) OTE(p23_di_filter_clean) ];
					N: [XIC(p00_io_letoff:7:I.4) ,XIC(p00_io_letoff:7:I.3) ][TON(metering_roll_alarm,?,?) ,TON(metering_roll,?,?) ];
					N: [XIC(p00_io_letoff:7:I.13) OTE(p23_di_tank_level_low) ,XIC(p00_io_letoff:7:I.11) OTE(p23_di_though_level_low) ,XIC(p00_io_letoff:7:I.12) OTE(p23_di_tank_level_high) ];
					N: [XIC(p00_io_prc:1:I.0) OTE(p23_di_supply_motor_therm) ,XIC(p00_io_line:2:I.7) OTE(p23_di_therm) ,XIC(p00_io_line:2:I.9) OTE(p23_di_srv_op_ok) ,XIC(p00_io_line:2:I.10) OTE(p23_di_srv_ds_ok) ];
					N: [XIC(p00_io_line:3:I.4) OTE(p23r17_di_therm) ,XIC(p00_io_line:3:I.5) OTE(p23r17_di_brake) ];
					N: [XIC(p00_srv_mtr_ds:I.Data[0].0) OTE(p23_di_servo_ds.mode_bit_0) ,XIC(p00_srv_mtr_ds:I.Data[0].1) OTE(p23_di_servo_ds.mode_bit_1) ,XIC(p00_srv_mtr_ds:I.Data[0].2) OTE(p23_di_servo_ds.homed) ,XIC(p00_srv_mtr_ds:I.Data[0].3) OTE(p23_di_servo_ds.stand_still) ,XIC(p00_srv_mtr_ds:I.Data[0].4) OTE(p23_di_servo_ds.at_target_pos) ,XIC(p00_srv_mtr_ds:I.Data[0].5) OTE(p23_di_servo_ds.command_change) ,XIC(p00_srv_mtr_ds:I.Data[0].6) OTE(p23_di_servo_ds.operator_mode_error) ,XIC(p00_srv_mtr_ds:I.Data[0].7) OTE(p23_di_servo_ds.drive_does_not_follow) ,XIC(p00_srv_mtr_ds:I.Data[0].11) OTE(p23_di_servo_ds.class_3_diagnostic) ,XIC(p00_srv_mtr_ds:I.Data[0].12) OTE(p23_di_servo_ds.class_2_diagnostic) ,XIC(p00_srv_mtr_ds:I.Data[0].13) OTE(p23_di_servo_ds.class_1_diagnostic) ,XIC(p00_srv_mtr_ds:I.Data[0].14) OTE(p23_di_servo_ds.operation_bit_14) ,XIC(p00_srv_mtr_ds:I.Data[0].15) OTE(p23_di_servo_ds.operation_bit_15) ];
					N: [XIC(p00_srv_mtr_os:I.Data[0].0) OTE(p23_di_servo_os.mode_bit_0) ,XIC(p00_srv_mtr_os:I.Data[0].1) OTE(p23_di_servo_os.mode_bit_1) ,XIC(p00_srv_mtr_os:I.Data[0].2) OTE(p23_di_servo_os.homed) ,XIC(p00_srv_mtr_os:I.Data[0].3) OTE(p23_di_servo_os.stand_still) ,XIC(p00_srv_mtr_os:I.Data[0].4) OTE(p23_di_servo_os.at_target_pos) ,XIC(p00_srv_mtr_os:I.Data[0].5) OTE(p23_di_servo_os.command_change) ,XIC(p00_srv_mtr_os:I.Data[0].6) OTE(p23_di_servo_os.operator_mode_error) ,XIC(p00_srv_mtr_os:I.Data[0].7) OTE(p23_di_servo_os.drive_does_not_follow) ,XIC(p00_srv_mtr_os:I.Data[0].11) OTE(p23_di_servo_os.class_3_diagnostic) ,XIC(p00_srv_mtr_os:I.Data[0].12) OTE(p23_di_servo_os.class_2_diagnostic) ,XIC(p00_srv_mtr_os:I.Data[0].13) OTE(p23_di_servo_os.class_1_diagnostic) ,XIC(p00_srv_mtr_os:I.Data[0].14) OTE(p23_di_servo_os.operation_bit_14) ,XIC(p00_srv_mtr_os:I.Data[0].15) OTE(p23_di_servo_os.operation_bit_15) ];
					N: XIC(p00_io_prc:1:I.8)OTE(p23_di_impreg_exhaust_running);
					N: OTE(p23r03.comment.4);
					N: SYS_SCP(p23r03_impreg_prs_scp,p00_io_letoff:1:I.Ch3Data,p23r03_impreg_prs_input_min,p23r03_impreg_prs_input_max,p23r03_impreg_prs_output_min,p23r03_impreg_prs_output_max,p23_ai_prs);
					N: SYS_SCP(p23r03_impreg_lfl_monitor,p00_io_letoff:1:I.Ch2Data,p23_ctr_lfl_input_min,p23_ctr_lfl_input_max,p23_ctr_lfl_output_min,p23_ctr_lfl_output_max,p23_ai_lfl);
					N: SYS_RPM_TO_SPEED(p23r03_metering_vfd_rpm_to_speed,p23_ctr_gear_ratio,p23_ctr_roll_diameter_ft,p00_vfd_mtr:I.Data[1],p23_ai_metering_roll_speed_fpm);
					N: CPT(p23_ai_metering_roll_amps,p00_vfd_mtr:I.Data[2]*0.1);
					N: SYS_SCP(p23r03_hz,p00_vfd_mtr:I.Data[1],0,1750,0,60,p23_ai_metering_roll_hz);
					N: CPT(p23_ai_supply_rpm,p00_vfd_imp_supply:I.Data[1]*1);
					N: CPT(p23_ai_supply_amps,p00_vfd_imp_supply:I.Data[2]*0.1);
					N: CPT(p23_ai_supply_hz,60*1);
					N: CPT(p23_ai_servo_ds_velocity,p00_srv_mtr_ds:I.Data[1]*1);
					N: CPT(p23_ai_servo_ds_position,p00_srv_mtr_ds:I.Data[2]*0.1/2*0.001);
					N: ADD(p23_ai_servo_ds_position,p23r12_pos_offset,p23_ai_servo_ds_position);
					N: CPT(p23_ai_servo_ds_torque,p00_srv_mtr_ds:I.Data[3]*0.1);
					N: CPT(p23_ai_servo_os_velocity,p00_srv_mtr_os:I.Data[1]*1);
					N: CPT(p23_ai_servo_os_position,p00_srv_mtr_os:I.Data[2]*0.1/2*0.001);
					N: ADD(p23_ai_servo_os_position,p23r11_pos_offset,p23_ai_servo_os_position);
					N: CPT(p23_ai_servo_os_torque,p00_srv_mtr_os:I.Data[3]*1);
					N: OTE(p23r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r03.fault,p23r03.fault_ack);
					N: XIC(FAULT)[TON(p23r03_timer_fault[0],?,?) ,XIC(p23r03_timer_fault[0].DN) OTL(p23r03.fault.0) ];
					N: XIC(p23r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r03.fault.0) ,OTU(p23r03.fault_ack.0) ];
					N: NEQ(p23r03.fault,p23r03.fault_ack)OTE(p23r03.unack_fault);
					N: OTE(p23r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r03.warning,p23r03.warning_ack);
					N: XIC(FAULT)[TON(p23r03_timer_warning[0],?,?) ,XIC(p23r03_timer_warning[0].DN) OTL(p23r03.warning.0) ];
					N: XIO(FAULT)[OTU(p23r03.warning.0) ,OTU(p23r03.warning_ack.0) ];
					N: NEQ(p23r03.warning,p23r03.warning_ack)OTE(p23r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Outputs 
					N: SBR()OTE(p23r04.comment.0);
					N: OTE(p23r04.comment.1);
					N: OTE(p23r04.comment.2);
					N: OTE(p23r04.comment.3);
					N: [XIC(p23_do_impreg.forward) OTE(p00_vfd_mtr:O.Data[0].0) ,XIC(p23_do_impreg.reverse) OTE(p00_vfd_mtr:O.Data[0].1) ,XIC(p23_do_impreg.fault_reset) OTE(p00_vfd_mtr:O.Data[0].2) ,OTE(p00_vfd_mtr:O.Data[0].5) ,OTE(p00_vfd_mtr:O.Data[0].6) ];
					N: [XIC(p23_do_Spring.forward) OTE(p00_vfd_sprng:O.Data[0].0) ,XIC(p23_do_Spring.reverse) OTE(p00_vfd_sprng:O.Data[0].1) ,XIC(p23_do_Spring.fault_reset) OTE(p00_vfd_sprng:O.Data[0].2) ,OTE(p00_vfd_sprng:O.Data[0].5) ,OTE(p00_vfd_sprng:O.Data[0].6) ];
					N: [XIC(p23_do_supply.forward) OTE(p00_vfd_imp_supply:O.Data[0].0) ,XIC(p23_do_supply.reverse) OTE(p00_vfd_imp_supply:O.Data[0].1) ,XIC(p23_do_supply.fault_reset) OTE(p00_vfd_imp_supply:O.Data[0].2) ,OTE(p00_vfd_imp_supply:O.Data[0].5) ,OTE(p00_vfd_imp_supply:O.Data[0].6) ];
					N: [XIC(p23_do_enable_impreg_exhaust_fan) OTE(p00_io_prc:0:O.0) ,XIC(p23_do_impreg_nip_close) OTE(p00_io_letoff:3:O.14) ];
					N: [XIC(p23_do_servo_ds.command_value_accept) OTE(p00_srv_mtr_ds:O.Data[0].0) ,XIC(p23_do_servo_ds.fault_reset) OTE(p00_srv_mtr_ds:O.Data[0].5) ,XIC(p23_do_servo_ds.jog_forward) OTE(p00_srv_mtr_ds:O.Data[0].6) ,XIC(p23_do_servo_ds.jog_reverse) OTE(p00_srv_mtr_ds:O.Data[0].7) ];
					N: [XIC(p23_do_servo_ds.jog_enable) OTE(p00_srv_mtr_ds:O.Data[0].8) ,XIC(p23_do_servo_ds.drive_halt_0_halt) OTE(p00_srv_mtr_ds:O.Data[0].13) ,XIC(p23_do_servo_ds.drive_enable) OTE(p00_srv_mtr_ds:O.Data[0].15) ,XIC(p23_do_servo_ds.ready_for_operation_bit_16) OTE(p00_srv_mtr_ds:O.Data[0].16) ,XIC(p23_do_servo_ds.ready_for_operation_bit_17) OTE(p00_srv_mtr_ds:O.Data[0].17) ];
					N: [XIC(p23_do_servo_os.command_value_accept) OTE(p00_srv_mtr_os:O.Data[0].0) ,XIC(p23_do_servo_os.fault_reset) OTE(p00_srv_mtr_os:O.Data[0].5) ,XIC(p23_do_servo_os.jog_forward) OTE(p00_srv_mtr_os:O.Data[0].6) ,XIC(p23_do_servo_os.jog_reverse) OTE(p00_srv_mtr_os:O.Data[0].7) ];
					N: [XIC(p23_do_servo_os.jog_enable) OTE(p00_srv_mtr_os:O.Data[0].8) ,XIC(p23_do_servo_os.drive_halt_0_halt) OTE(p00_srv_mtr_os:O.Data[0].13) ,XIC(p23_do_servo_os.drive_enable) OTE(p00_srv_mtr_os:O.Data[0].15) ,XIC(p23_do_servo_os.ready_for_operation_bit_16) OTE(p00_srv_mtr_os:O.Data[0].16) ,XIC(p23_do_servo_os.ready_for_operation_bit_17) OTE(p00_srv_mtr_os:O.Data[0].17) ];
					N: OTE(p23r04.comment.4);
					N: SYS_SPEED_TO_VFD(p23_spring_speed_to_vfd,p23_spring_gear_ratio,p23_spring_roll_diameter_ft,p23r17_adjusted_speed,p00_vfd_sprng:O.Data[1]);
					N: SYS_SPEED_TO_VFD(p23_cpr_speed_to_vfd,p23_cpr_gear_ratio,p23_cpr_roll_diameter_ft,p23_ao_selected_speed,p00_vfd_mtr:O.Data[1]);
					N: MOV(p23_ao_supply_selected_speed,p00_vfd_imp_supply:O.Data[1]);
					N: CPT(p00_srv_mtr_ds:O.Data[1],p23_ao_servo_ds_velocity_cmd*10000);
					N: CPT(p00_srv_mtr_ds:O.Data[2],p23_ao_servo_ds_position_cmd*10000);
					N: CPT(p00_srv_mtr_ds:O.Data[3],p23_ao_servo_ds_jog_vel_cmd*10000);
					N: CPT(p00_srv_mtr_ds:O.Data[4],p23_ao_servo_ds_zero_offset*10000);
					N: CPT(p00_srv_mtr_os:O.Data[1],p23_ao_servo_os_velocity_cmd*10000);
					N: CPT(p00_srv_mtr_os:O.Data[2],p23_ao_servo_os_position_cmd*10000);
					N: CPT(p00_srv_mtr_os:O.Data[3],p23_ao_servo_os_jog_vel_cmd*10000);
					N: CPT(p00_srv_mtr_os:O.Data[4],p23_ao_servo_os_zero_offset*10000);
					N: OTE(p23r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r04.fault,p23r04.fault_ack);
					N: XIC(FAULT)[TON(p23r04_timer_fault[0],?,?) ,XIC(p23r04_timer_fault[0].DN) OTL(p23r04.fault.0) ];
					N: XIC(p23r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r04.fault.0) ,OTU(p23r04.fault_ack.0) ];
					N: NEQ(p23r04.fault,p23r04.fault_ack)OTE(p23r04.unack_fault);
					N: OTE(p23r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r04.warning,p23r04.warning_ack);
					N: XIC(FAULT)[TON(p23r04_timer_warning[0],?,?) ,XIC(p23r04_timer_warning[0].DN) OTL(p23r04.warning.0) ];
					N: XIO(FAULT)[OTU(p23r04.warning.0) ,OTU(p23r04.warning_ack.0) ];
					N: NEQ(p23r04.warning,p23r04.warning_ack)OTE(p23r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p23r05.comment.0);
					N: OTE(p23r05.comment.1);
					N: OTE(p23r05.comment.2);
					N: OTE(p23r05.comment.3);
					N: [XIC(p23_di_tank_level_low) OTE(p23_dint_to_hmi[0].0) ,XIC(p23_di_though_level_low) OTE(p23_dint_to_hmi[0].1) ,XIC(p23_di_tank_level_high) OTE(p23_dint_to_hmi[0].2) ,XIC(p23_do_enable_impreg_exhaust_fan) OTE(p23_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[0].4) ,XIC(HMI) OTE(p23_dint_to_hmi[0].5) ,XIC(HMI) OTE(p23_dint_to_hmi[0].6) ,XIC(HMI) OTE(p23_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[0].8) ,XIC(HMI) OTE(p23_dint_to_hmi[0].9) ,XIC(HMI) OTE(p23_dint_to_hmi[0].10) ,XIC(HMI) OTE(p23_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[0].12) ,XIC(HMI) OTE(p23_dint_to_hmi[0].13) ,XIC(HMI) OTE(p23_dint_to_hmi[0].14) ,XIC(HMI) OTE(p23_dint_to_hmi[0].15) ];
					N: [XIC(p23_do_enable_impreg_supply_fan) OTE(p23_dint_to_hmi[0].16) ,XIC(HMI) OTE(p23_dint_to_hmi[0].17) ,XIC(p23_di_impreg_tank_up) OTE(p23_dint_to_hmi[0].18) ,XIC(HMI) OTE(p23_dint_to_hmi[0].19) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[0].20) ,XIC(HMI) OTE(p23_dint_to_hmi[0].21) ,XIC(HMI) OTE(p23_dint_to_hmi[0].22) ,XIC(HMI) OTE(p23_dint_to_hmi[0].23) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[0].24) ,XIC(HMI) OTE(p23_dint_to_hmi[0].25) ,XIC(HMI) OTE(p23_dint_to_hmi[0].26) ,XIC(HMI) OTE(p23_dint_to_hmi[0].27) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[0].28) ,XIC(HMI) OTE(p23_dint_to_hmi[0].29) ,XIC(HMI) OTE(p23_dint_to_hmi[0].30) ,XIC(HMI) OTE(p23_dint_to_hmi[0].31) ];
					N: [XIC(p23_di_metering_roll.faulted) OTE(p23_dint_to_hmi[1].0) ,XIC(p23_di_metering_roll.warning) OTE(p23_dint_to_hmi[1].1) ,XIC(p23_di_metering_roll.running_fwd) OTE(p23_dint_to_hmi[1].2) ,XIC(p23_di_metering_roll.running_rev) OTE(p23_dint_to_hmi[1].3) ];
					N: [XIC(p23_di_metering_roll.ready) OTE(p23_dint_to_hmi[1].4) ,XIC(p23_di_metering_roll.ctrl_from_net) OTE(p23_dint_to_hmi[1].5) ,XIC(p23_di_metering_roll.ref_from_net) OTE(p23_dint_to_hmi[1].6) ,XIC(p23_di_metering_roll.at_reference) OTE(p23_dint_to_hmi[1].7) ];
					N: [XIC(p23_di_supply.faulted) OTE(p23_dint_to_hmi[1].8) ,XIC(p23_di_supply.warning) OTE(p23_dint_to_hmi[1].9) ,XIC(p23_di_supply.running_fwd) OTE(p23_dint_to_hmi[1].10) ,XIC(p23_di_supply.running_rev) OTE(p23_dint_to_hmi[1].11) ];
					N: [XIC(p23_di_supply.ready) OTE(p23_dint_to_hmi[1].12) ,XIC(p23_di_supply.ctrl_from_net) OTE(p23_dint_to_hmi[1].13) ,XIC(p23_di_supply.ref_from_net) OTE(p23_dint_to_hmi[1].14) ,XIC(p23_di_supply.at_reference) OTE(p23_dint_to_hmi[1].15) ];
					N: [XIC(p23r12_servo_not_ready) OTE(p23_dint_to_hmi[1].16) ,XIC(p23r12_servo_status_bb) OTE(p23_dint_to_hmi[1].17) ,XIC(p23r12_servo_status_ab) OTE(p23_dint_to_hmi[1].18) ,XIC(p23r12_servo_status_af) OTE(p23_dint_to_hmi[1].19) ];
					N: XIC(p23r15_pid_tension_control)OTE(p23_dint_to_hmi[1].25);
					N: [XIO(p23_di_servo_ds.mode_bit_1) XIO(p23_di_servo_ds.mode_bit_0) OTE(p23_dint_to_hmi[3].8) ,XIC(p23_di_servo_ds.homed) OTE(p23_dint_to_hmi[3].9) ,XIC(p23_di_servo_ds.stand_still) OTE(p23_dint_to_hmi[3].10) ,XIC(p23_di_servo_ds.at_target_pos) OTE(p23_dint_to_hmi[3].11) ,XIC(p23_di_servo_ds.command_change) OTE(p23_dint_to_hmi[3].12) ,XIC(p23_di_servo_ds.operator_mode_error) OTE(p23_dint_to_hmi[3].13) ,XIC(p23_di_servo_ds.drive_does_not_follow) OTE(p23_dint_to_hmi[3].14) ,XIC(p23_di_servo_ds.class_3_diagnostic) OTE(p23_dint_to_hmi[3].15) ,XIC(p23_di_servo_ds.class_2_diagnostic) OTE(p23_dint_to_hmi[3].16) ,XIC(p23_di_servo_ds.class_1_diagnostic) OTE(p23_dint_to_hmi[3].17) ];
					N: [XIO(p23_di_servo_os.mode_bit_1) XIO(p23_di_servo_os.mode_bit_0) OTE(p23_dint_to_hmi[3].20) ,XIC(p23_di_servo_os.homed) OTE(p23_dint_to_hmi[3].21) ,XIC(p23_di_servo_os.stand_still) OTE(p23_dint_to_hmi[3].22) ,XIC(p23_di_servo_os.at_target_pos) OTE(p23_dint_to_hmi[3].23) ,XIC(p23_di_servo_os.command_change) OTE(p23_dint_to_hmi[3].24) ,XIC(p23_di_servo_os.operator_mode_error) OTE(p23_dint_to_hmi[3].25) ,XIC(p23_di_servo_os.drive_does_not_follow) OTE(p23_dint_to_hmi[3].26) ,XIC(p23_di_servo_os.class_3_diagnostic) OTE(p23_dint_to_hmi[3].27) ,XIC(p23_di_servo_os.class_2_diagnostic) OTE(p23_dint_to_hmi[3].28) ,XIC(p23_di_servo_os.class_1_diagnostic) OTE(p23_dint_to_hmi[3].29) ];
					N: MOV(0,p23_dint_to_hmi[5])[XIC(p23r11_servo_not_ready) MOV(0,p23_dint_to_hmi[5]) ,XIC(p23r11_servo_status_bb) MOV(1,p23_dint_to_hmi[5]) ,XIC(p23r11_servo_status_ab) MOV(2,p23_dint_to_hmi[5]) ,XIC(p23r11_servo_status_af) MOV(3,p23_dint_to_hmi[5]) ];
					N: MOV(0,p23_dint_to_hmi[6])[XIC(p23r12_servo_not_ready) MOV(0,p23_dint_to_hmi[6]) ,XIC(p23r12_servo_status_bb) MOV(1,p23_dint_to_hmi[6]) ,XIC(p23r12_servo_status_ab) MOV(2,p23_dint_to_hmi[6]) ,XIC(p23r12_servo_status_af) MOV(3,p23_dint_to_hmi[6]) ];
					N: SYS_ENC_WITH_ZERO_BIT(p23_servo_ds_error,p00_srv_mtr_ds:I.Data[4],p23_dint_to_hmi[10]);
					N: SYS_ENC_WITH_ZERO_BIT(p23_servo_os_error,p00_srv_mtr_os:I.Data[4],p23_dint_to_hmi[11]);
					N: SYS_ENC_WITH_ZERO_BIT(p23_servo_ds_warning,p00_srv_mtr_ds:I.Data[5],p23_dint_to_hmi[12]);
					N: SYS_ENC_WITH_ZERO_BIT(p23_servo_os_warning,p00_srv_mtr_os:I.Data[5],p23_dint_to_hmi[13]);
					N: MOV(5,p23r05_supply_status)[EQU(p23r13.fault,0) MOV(1,p23r05_supply_status) ,XIC(p23_di_supply.running_fwd) MOV(2,p23r05_supply_status) ,XIC(p23r13_vfd_stopped) MOV(3,p23r05_supply_status) ,XIC(p23_di_supply.running_fwd) XIC(p32r13_request_auto_stop) MOV(6,p23r05_supply_status) ,NEQ(p23r13.fault,0) MOV(4,p23r05_supply_status) ];
					N: MOV(p23r05_supply_status,p23_dint_to_hmi[7]);
					N: OTE(p23r05.comment.4);
					N: OTE(p23r05.comment.5);
					N: OTE(p23r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r05.fault,p23r05.fault_ack);
					N: XIC(FAULT)[TON(p23r05_timer_fault[0],?,?) ,XIC(p23r05_timer_fault[0].DN) OTL(p23r05.fault.0) ];
					N: XIC(p23r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r05.fault.0) ,OTU(p23r05.fault_ack.0) ];
					N: NEQ(p23r05.fault,p23r05.fault_ack)OTE(p23r05.unack_fault);
					N: OTE(p23r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r05.warning,p23r05.warning_ack);
					N: XIC(FAULT)[TON(p23r05_timer_warning[0],?,?) ,XIC(p23r05_timer_warning[0].DN) OTL(p23r05.warning.0) ];
					N: XIO(FAULT)[OTU(p23r05.warning.0) ,OTU(p23r05.warning_ack.0) ];
					N: NEQ(p23r05.warning,p23r05.warning_ack)OTE(p23r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p23r06.comment.2);
					N: OTE(p23r06.comment.3);
					N: MOV(p02_real_from_hmi.impreg[0],p23_real_to_hmi[0])MOV(p02_real_from_hmi.impreg[1],p23_real_to_hmi[1])MOV(p02_real_from_hmi.impreg[2],p23_real_to_hmi[2]);
					N: MOV(p02_real_from_hmi.impreg[3],p23_real_to_hmi[3])MOV(0,p23_real_to_hmi[4])MOV(0,p23_real_to_hmi[5]);
					N: MOV(p23_ai_metering_roll_speed_fpm,p23_real_to_hmi[6])MOV(p23_ai_metering_roll_amps,p23_real_to_hmi[7])MOV(p23_ai_metering_roll_hz,p23_real_to_hmi[8]);
					N: MOV(p23_ai_supply_rpm,p23_real_to_hmi[9])MOV(p23_ai_supply_amps,p23_real_to_hmi[10])MOV(p23_ai_supply_hz,p23_real_to_hmi[11]);
					N: MOV(0,p23_real_to_hmi[12])MOV(0,p23_real_to_hmi[13])MOV(0,p23_real_to_hmi[14]);
					N: MOV(0,p23_real_to_hmi[15])MOV(0,p23_real_to_hmi[16])MOV(p23_ai_servo_ds_torque,p23_real_to_hmi[17]);
					N: MOV(0,p23_real_to_hmi[18])MOV(0,p23_real_to_hmi[19])MOV(0,p23_real_to_hmi[20]);
					N: MOV(p23_ai_servo_os_velocity,p23_real_to_hmi[21])MOV(p23_ai_servo_os_position,p23_real_to_hmi[22])MOV(p23_ai_servo_os_torque,p23_real_to_hmi[23]);
					N: MOV(0,p23_real_to_hmi[24])MOV(0,p23_real_to_hmi[25])MOV(0,p23_real_to_hmi[26]);
					N: MOV(p23_ai_lfl,p23_real_to_hmi[27])MOV(p23_ai_prs,p23_real_to_hmi[28])MOV(0,p23_real_to_hmi[29]);
					N: MOV(0,p23_real_to_hmi[30])MOV(0,p23_real_to_hmi[31])MOV(0,p23_real_to_hmi[32]);
					N: MOV(0,p23_real_to_hmi[33])MOV(0,p23_real_to_hmi[34])MOV(0,p23_real_to_hmi[35]);
					N: MOV(0,p23_real_to_hmi[36])MOV(0,p23_real_to_hmi[37])MOV(0,p23_real_to_hmi[38]);
					N: MOV(0,p23_real_to_hmi[39])MOV(0,p23_real_to_hmi[40])MOV(0,p23_real_to_hmi[41]);
					N: MOV(0,p23_real_to_hmi[42])MOV(0,p23_real_to_hmi[43])MOV(0,p23_real_to_hmi[44]);
					N: MOV(0,p23_real_to_hmi[45])MOV(0,p23_real_to_hmi[46])MOV(0,p23_real_to_hmi[47]);
					N: MOV(0,p23_real_to_hmi[48])MOV(0,p23_real_to_hmi[49])MOV(0,p23_real_to_hmi[50]);
					N: MOV(0,p23_real_to_hmi[51])MOV(0,p23_real_to_hmi[52])MOV(0,p23_real_to_hmi[53]);
					N: MOV(0,p23_real_to_hmi[54])MOV(p23_param_lfl_hl,p23_real_to_hmi[55])MOV(p23_param_lfl_hhl,p23_real_to_hmi[56]);
					N: MOV(0,p23_real_to_hmi[57])MOV(p23_param_zone_pressure,p23_real_to_hmi[58])MOV(0,p23_real_to_hmi[59]);
					N: CPT(p23_real_to_hmi[60],p23_ai_servo_ds_position)CPT(p23_real_to_hmi[61],p23_ai_servo_os_position);
					N: MOV(0,p23_real_to_hmi[62])MOV(0,p23_real_to_hmi[63]);
					N: MOV(0,p23_real_to_hmi[64])MOV(0,p23_real_to_hmi[65])MOV(0,p23_real_to_hmi[66]);
					N: MOV(0,p23_real_to_hmi[67])MOV(0,p23_real_to_hmi[68])MOV(0,p23_real_to_hmi[69]);
					N: MOV(0,p23_real_to_hmi[70])MOV(0,p23_real_to_hmi[71])MOV(0,p23_real_to_hmi[72]);
					N: MOV(0,p23_real_to_hmi[73])MOV(0,p23_real_to_hmi[74])MOV(0,p23_real_to_hmi[75]);
					N: MOV(0,p23_real_to_hmi[76])MOV(0,p23_real_to_hmi[77])MOV(0,p23_real_to_hmi[78]);
					N: MOV(0,p23_real_to_hmi[79])MOV(0,p23_real_to_hmi[80])MOV(0,p23_real_to_hmi[81]);
					N: MOV(0,p23_real_to_hmi[82])MOV(0,p23_real_to_hmi[83])MOV(0,p23_real_to_hmi[84]);
					N: MOV(0,p23_real_to_hmi[85])MOV(0,p23_real_to_hmi[86])MOV(0,p23_real_to_hmi[87]);
					N: MOV(0,p23_real_to_hmi[88])MOV(0,p23_real_to_hmi[89])MOV(0,p23_real_to_hmi[90]);
					N: MOV(0,p23_real_to_hmi[91])MOV(0,p23_real_to_hmi[92])MOV(0,p23_real_to_hmi[93]);
					N: MOV(0,p23_real_to_hmi[94])MOV(0,p23_real_to_hmi[95])MOV(0,p23_real_to_hmi[96]);
					N: MOV(0,p23_real_to_hmi[97])MOV(0,p23_real_to_hmi[98])MOV(0,p23_real_to_hmi[99]);
					N: MOV(0,p23_real_to_hmi[100])MOV(0,p23_real_to_hmi[101])MOV(0,p23_real_to_hmi[102]);
					N: MOV(0,p23_real_to_hmi[103])MOV(0,p23_real_to_hmi[104])MOV(0,p23_real_to_hmi[105]);
					N: MOV(0,p23_real_to_hmi[106])MOV(0,p23_real_to_hmi[107])MOV(0,p23_real_to_hmi[108]);
					N: MOV(0,p23_real_to_hmi[109])MOV(0,p23_real_to_hmi[110])MOV(0,p23_real_to_hmi[111]);
					N: OTE(p23r06.comment.4);
					N: OTE(p23r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r06.fault,p23r06.fault_ack);
					N: XIC(FAULT)[TON(p23r06_timer_fault[0],?,?) ,XIC(p23r06_timer_fault[0].DN) OTL(p23r06.fault.0) ];
					N: XIC(p23r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r06.fault.0) ,OTU(p23r06.fault_ack.0) ];
					N: NEQ(p23r06.fault,p23r06.fault_ack)OTE(p23r06.unack_fault);
					N: OTE(p23r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r06.warning,p23r06.warning_ack);
					N: XIC(FAULT)[TON(p23r06_timer_warning[0],?,?) ,XIC(p23r06_timer_warning[0].DN) OTL(p23r06.warning.0) ];
					N: XIO(FAULT)[OTU(p23r06.warning.0) ,OTU(p23r06.warning_ack.0) ];
					N: NEQ(p23r06.warning,p23r06.warning_ack)OTE(p23r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p23r07.comment.0);
					N: OTE(p23r07.comment.1);
					N: OTE(p23r07.comment.2);
					N: OTE(p23r07.comment.3);
					N: [XIC(p23r13.fault.0) OTE(p23_dint_to_hmi[2].0) ,XIC(p23r13.fault.1) OTE(p23_dint_to_hmi[2].1) ,XIC(p23r13.fault.2) OTE(p23_dint_to_hmi[2].2) ,XIC(p23r13.fault.3) OTE(p23_dint_to_hmi[2].3) ];
					N: [XIC(p23r13.fault.4) OTE(p23_dint_to_hmi[2].4) ,XIC(HMI) OTE(p23_dint_to_hmi[2].5) ,XIC(HMI) OTE(p23_dint_to_hmi[2].6) ,XIC(HMI) OTE(p23_dint_to_hmi[2].7) ];
					N: [XIC(p23r15.fault.0) OTE(p23_dint_to_hmi[2].8) ,XIC(HMI) OTE(p23_dint_to_hmi[2].9) ,XIC(p23r15.fault.2) OTE(p23_dint_to_hmi[2].10) ,XIC(p23r15.fault.3) OTE(p23_dint_to_hmi[2].11) ];
					N: [XIC(p23r15.fault.4) OTE(p23_dint_to_hmi[2].12) ,XIC(HMI) OTE(p23_dint_to_hmi[2].13) ,XIC(HMI) OTE(p23_dint_to_hmi[2].14) ,XIC(HMI) OTE(p23_dint_to_hmi[2].15) ];
					N: [XIC(p23r12.fault.0) OTE(p23_dint_to_hmi[2].16) ,XIC(p23r12.fault.1) OTE(p23_dint_to_hmi[2].17) ,XIC(HMI) OTE(p23_dint_to_hmi[2].18) ,XIC(HMI) OTE(p23_dint_to_hmi[2].19) ];
					N: [XIC(p23r11.fault.0) OTE(p23_dint_to_hmi[2].20) ,XIC(p23r11.fault.1) OTE(p23_dint_to_hmi[2].21) ,XIC(HMI) OTE(p23_dint_to_hmi[2].22) ,XIC(HMI) OTE(p23_dint_to_hmi[2].23) ];
					N: [XIC(p23r02.fault.0) OTE(p23_dint_to_hmi[2].24) ,XIC(p23r02.fault.1) OTE(p23_dint_to_hmi[2].25) ,XIC(HMI) OTE(p23_dint_to_hmi[2].26) ,XIC(p23r17.fault.5) OTE(p23_dint_to_hmi[2].27) ];
					N: [XIC(p23r17.fault.0) OTE(p23_dint_to_hmi[2].28) ,XIC(p23r17.fault.2) OTE(p23_dint_to_hmi[2].29) ,XIC(p23r17.fault.3) OTE(p23_dint_to_hmi[2].30) ,XIC(p23r17.fault.4) OTE(p23_dint_to_hmi[2].31) ];
					N: OTE(p23r07.comment.4);
					N: OTE(p23r07.comment.5);
					N: OTE(p23r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r07.fault,p23r07.fault_ack);
					N: XIC(FAULT)[TON(p23r07_timer_fault[0],?,?) ,XIC(p23r07_timer_fault[0].DN) OTL(p23r07.fault.0) ];
					N: XIC(p23r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r07.fault.0) ,OTU(p23r07.fault_ack.0) ];
					N: NEQ(p23r07.fault,p23r07.fault_ack)OTE(p23r07.unack_fault);
					N: OTE(p23r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r07.warning,p23r07.warning_ack);
					N: XIC(FAULT)[TON(p23r07_timer_warning[0],?,?) ,XIC(p23r07_timer_warning[0].DN) OTL(p23r07.warning.0) ];
					N: XIO(FAULT)[OTU(p23r07.warning.0) ,OTU(p23r07.warning_ack.0) ];
					N: NEQ(p23r07.warning,p23r07.warning_ack)OTE(p23r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p23r08.comment.0);
					N: OTE(p23r08.comment.1);
					N: OTE(p23r08.comment.2);
					N: OTE(p23r08.comment.3);
					N: [XIC(p23r13.warning.0) OTE(p23_dint_to_hmi[4].0) ,XIC(p23r13.warning.1) OTE(p23_dint_to_hmi[4].1) ,XIC(p23r13.warning.2) OTE(p23_dint_to_hmi[4].2) ,XIC(HMI) OTE(p23_dint_to_hmi[4].3) ];
					N: [XIC(p23r15.warning.0) OTE(p23_dint_to_hmi[4].4) ,XIC(p23r17.warning.0) OTE(p23_dint_to_hmi[4].5) ,XIC(HMI) OTE(p23_dint_to_hmi[4].6) ,XIC(HMI) OTE(p23_dint_to_hmi[4].7) ];
					N: [XIC(p23r12.warning.0) OTE(p23_dint_to_hmi[4].8) ,XIC(HMI) OTE(p23_dint_to_hmi[4].9) ,XIC(HMI) OTE(p23_dint_to_hmi[4].10) ,XIC(HMI) OTE(p23_dint_to_hmi[4].11) ];
					N: [XIC(p23r11.warning.0) OTE(p23_dint_to_hmi[4].12) ,XIC(HMI) OTE(p23_dint_to_hmi[4].13) ,XIC(HMI) OTE(p23_dint_to_hmi[4].14) ,XIC(HMI) OTE(p23_dint_to_hmi[4].15) ];
					N: [XIC(p23r02.warning.1) OTE(p23_dint_to_hmi[4].16) ,XIC(p23r02.warning.2) OTE(p23_dint_to_hmi[4].17) ,XIC(p23r02.warning.3) OTE(p23_dint_to_hmi[4].18) ,XIC(HMI) OTE(p23_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[4].20) ,XIC(HMI) OTE(p23_dint_to_hmi[4].21) ,XIC(HMI) OTE(p23_dint_to_hmi[4].22) ,XIC(HMI) OTE(p23_dint_to_hmi[4].23) ];
					N: [XIC(p23r02.warning.0) OTE(p23_dint_to_hmi[4].24) ,XIC(HMI) OTE(p23_dint_to_hmi[4].25) ,XIC(HMI) OTE(p23_dint_to_hmi[4].26) ,XIC(HMI) OTE(p23_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p23_dint_to_hmi[4].28) ,XIC(HMI) OTE(p23_dint_to_hmi[4].29) ,XIC(HMI) OTE(p23_dint_to_hmi[4].30) ,XIC(HMI) OTE(p23_dint_to_hmi[4].31) ];
					N: [XIC(p23r17.warning.0) OTE(p23_dint_to_hmi[16].0) ,XIC(HMI) OTE(p23_dint_to_hmi[16].1) ,XIC(HMI) OTE(p23_dint_to_hmi[16].2) ,XIC(HMI) OTE(p23_dint_to_hmi[16].3) ];
					N: OTE(p23r08.comment.4);
					N: OTE(p23r08.comment.5);
					N: OTE(p23r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r08.fault,p23r08.fault_ack);
					N: XIC(FAULT)[TON(p23r08_timer_fault[0],?,?) ,XIC(p23r08_timer_fault[0].DN) OTL(p23r08.fault.0) ];
					N: XIC(p23r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r08.fault.0) ,OTU(p23r08.fault_ack.0) ];
					N: NEQ(p23r08.fault,p23r08.fault_ack)OTE(p23r08.unack_fault);
					N: OTE(p23r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r08.warning,p23r08.warning_ack);
					N: XIC(FAULT)[TON(p23r08_timer_warning[0],?,?) ,XIC(p23r08_timer_warning[0].DN) OTL(p23r08.warning.0) ];
					N: XIO(FAULT)[OTU(p23r08.warning_ack.0) ,OTU(p23r08.warning.0) ];
					N: NEQ(p23r08.warning,p23r08.warning_ack)OTE(p23r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p23r09.comment.0);
					N: OTE(p23r09.comment.1);
					N: OTE(p23r09.comment.2);
					N: OTE(p23r09.comment.3);
					N: SYS_Toggle(p23r09_web_wet_ctrl_toggle,p02_dint_from_hmi.impreg[1].25,p23r15_pid_tension_control);
					N: XIO(p23_di_vfd_jog_fwd)XIO(p23_di_vfd_jog_rev)OTE(p23r09_mode_run);
					N: OTE(p23r09.comment.4);
					N: OTE(p23r09.comment.5);
					N: OTE(p23r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r09.fault,p23r09.fault_ack);
					N: XIC(FAULT)[TON(p23r09_timer_fault[0],?,?) ,XIC(p23r09_timer_fault[0].DN) OTL(p23r09.fault.0) ];
					N: XIC(p23r09.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r09.fault.0) ,OTU(p23r09.fault_ack.0) ];
					N: NEQ(p23r09.fault,p23r09.fault_ack)OTE(p23r09.unack_fault);
					N: OTE(p23r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r09.warning,p23r09.warning_ack);
					N: NEQ(p23r09.warning,p23r09.warning_ack)OTE(p23r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Parameters 
					N: SBR()OTE(p23r10.comment.0);
					N: OTE(p23r10.comment.1);
					N: OTE(p23r10.comment.2);
					N: MOV(p02_real_from_hmi.impreg[40],p02_real_from_hmi.impreg[40])MOV(p02_real_from_hmi.impreg[41],p02_real_from_hmi.impreg[41]);
					N: MOV(p02_real_from_hmi.impreg[44],p02_real_from_hmi.impreg[44])MOV(p02_real_from_hmi.impreg[45],p02_real_from_hmi.impreg[45]);
					N: MOV(p02_real_from_hmi.impreg[46],p02_real_from_hmi.impreg[46])MOV(p02_real_from_hmi.impreg[47],p02_real_from_hmi.impreg[47]);
					N: MOV(p02_real_from_hmi.impreg[48],p02_real_from_hmi.impreg[48])MOV(p02_real_from_hmi.impreg[49],p02_real_from_hmi.impreg[49]);
					N: MOV(p02_real_from_hmi.impreg[50],p02_real_from_hmi.impreg[50])MOV(p02_real_from_hmi.impreg[51],p02_real_from_hmi.impreg[51]);
					N: MOV(p02_real_from_hmi.impreg[53],p02_real_from_hmi.impreg[53]);
					N: MOV(p02_real_from_hmi.impreg[54],p02_real_from_hmi.impreg[54]);
					N: MOV(p02_real_from_hmi.impreg[55],p23_param_lfl_hl)MOV(p02_real_from_hmi.impreg[56],p23_param_lfl_hhl);
					N: MOV(p02_real_from_hmi.impreg[57],p02_real_from_hmi.impreg[57])MOV(p02_real_from_hmi.impreg[58],p23_param_zone_pressure);
					N: MOV(p02_real_from_hmi.impreg[59],p02_real_from_hmi.impreg[59])MOV(p02_real_from_hmi.impreg[60],p02_real_from_hmi.impreg[60]);
					N: MOV(p02_real_from_hmi.impreg[61],p02_real_from_hmi.impreg[61])MOV(p02_real_from_hmi.impreg[62],p02_real_from_hmi.impreg[62]);
					N: MOV(p02_real_from_hmi.impreg[63],p02_real_from_hmi.impreg[63])MOV(p02_real_from_hmi.impreg[64],p02_real_from_hmi.impreg[64]);
					N: MOV(p02_real_from_hmi.impreg[65],p02_real_from_hmi.impreg[65])MOV(p02_real_from_hmi.impreg[66],p02_real_from_hmi.impreg[66]);
					N: MOV(p02_real_from_hmi.impreg[67],p02_real_from_hmi.impreg[67])MOV(p02_real_from_hmi.impreg[68],p02_real_from_hmi.impreg[68]);
					N: OTE(p23r10.comment.3);
					N: OTE(p23r10.comment.4);
					N: MOV(p01_param_oven_timer_presets[11],p01_param_oven_timer_presets[11])MOV(p01_param_oven_timer_presets[12],p01_param_oven_timer_presets[12])MOV(p01_param_oven_timer_presets[13],p01_param_oven_timer_presets[13]);
					N: OTE(p23r10.comment.5);
					N: OTE(p23r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r10.fault,p23r10.fault_ack);
					N: XIC(FAULT)[TON(p23r10_timer_fault[0],?,?) ,XIC(p23r10_timer_fault[0].DN) OTL(p23r10.fault.0) ];
					N: XIC(p23r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r10.fault.0) ,OTU(p23r10.fault_ack.0) ];
					N: NEQ(p23r10.fault,p23r10.fault_ack)OTE(p23r10.unack_fault);
					N: OTE(p23r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r10.warning,p23r10.warning_ack);
					N: XIC(FAULT)[TON(p23r10_timer_warning[0],?,?) ,XIC(p23r10_timer_warning[0].DN) OTL(p23r10.warning.0) ];
					N: XIO(FAULT)[OTU(p23r10.warning.0) ,OTU(p23r10.warning_ack.0) ];
					N: NEQ(p23r10.warning,p23r10.warning_ack)OTE(p23r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_Servo_Operator_Side 
					N: OTE(p23r11.comment.1);
					N: OTE(p23r11.comment.2);
					N: XIO(p23_di_servo_os.operation_bit_14)XIO(p23_di_servo_os.operation_bit_15)OTE(p23r11_servo_not_ready);
					N: XIC(p23_di_servo_os.operation_bit_14)XIO(p23_di_servo_os.operation_bit_15)OTE(p23r11_servo_status_bb);
					N: XIO(p23_di_servo_os.operation_bit_14)XIC(p23_di_servo_os.operation_bit_15)OTE(p23r11_servo_status_ab);
					N: XIC(p23_di_servo_os.operation_bit_14)XIC(p23_di_servo_os.operation_bit_15)OTE(p23r11_servo_status_af);
					N: OTE(p23r11.comment.3);
					N: XIO(p01r09.fault.0)EQU(p23r11.fault,0)OTE(p23r11_permissive_jog);
					N: [XIC(p02_dint_from_hmi.impreg[1].20) ,XIC(p23r11_request_start) ]XIC(p23r11_permissive_jog)XIO(p02_dint_from_hmi.impreg[1].21)OTE(p23r11_request_start);
					N: XIC(p02_dint_from_hmi.impreg[1].5)XIC(p23r11_permissive_jog)XIO(p23r11_request_jog_rev)XIO(p23r11_request_position)OTE(p23r11_request_jog_fwd);
					N: XIC(p02_dint_from_hmi.impreg[1].6)XIC(p23r11_permissive_jog)XIO(p23r11_request_jog_fwd)XIO(p23r11_request_position)OTE(p23r11_request_jog_rev);
					N: XIC(p02_dint_from_hmi.impreg[1].10)XIC(p23_di_servo_os.stand_still)XIC(p23r11_permissive_jog)XIO(p23r11_request_jog_fwd)XIO(p23r11_request_jog_rev)OTE(p23r11_request_position);
					N: XIC(p02_dint_from_hmi.impreg[1].7)XIC(p23r11_permissive_jog)OTE(p23r11_request_zero);
					N: OTE(p23r11.comment.4);
					N: XIC(p23r11_request_zero)CPT(p23_ao_servo_os_zero_offset,p02_real_from_hmi.impreg[1]*2);
					N: XIO(p23r11_request_zero)TON(p23r11_timer[0],?,?);
					N: OTE(p23r11.comment.5);
					N: XIC(p23r11_permissive_jog)[XIC(p23r11_request_jog_fwd) ,XIC(p23r11_request_jog_rev) ]OTE(p23_do_servo_os.jog_enable);
					N: XIC(p23r11_permissive_jog)XIC(p23r11_request_start)XIC(p23r11_timer[0].DN)XIO(p23r11_request_zero)OTE(p23_do_servo_os.drive_halt_0_halt);
					N: XIC(p23r11_permissive_jog)XIC(p23r11_request_start)XIC(p23r11_timer[0].DN)XIO(p23r11_request_zero)OTE(p23_do_servo_os.drive_enable);
					N: XIC(p23r11_request_jog_fwd)OTE(p23_do_servo_os.jog_forward);
					N: XIC(p23r11_request_jog_rev)OTE(p23_do_servo_os.jog_reverse);
					N: [XIC(p01r09_pb_global_reset) ,XIC(p02_dint_from_hmi.impreg[1].22) ]OTE(p23_do_servo_os.fault_reset);
					N: XIC(p23r11_request_zero)OTE(p23_do_servo_os.ready_for_operation_bit_16);
					N: XIC(p23r11_request_zero)OTE(p23_do_servo_os.ready_for_operation_bit_17);
					N: XIC(p23r11_request_position)OTE(p23_do_servo_os.command_value_accept);
					N: OTE(p23r11.comment.6);
					N: MOV(p23r11_impreg_gap_os,p23r11_selected_position);
					N: LEQ(p23r11_selected_position,0.009)MOV(p23r11_offsets[0],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.009)LEQ(p23r11_selected_position,0.01)MOV(p23r11_offsets[1],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.01)LEQ(p23r11_selected_position,0.011)MOV(p23r11_offsets[2],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.011)LEQ(p23r11_selected_position,0.012)MOV(p23r11_offsets[3],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.012)LEQ(p23r11_selected_position,0.013)MOV(p23r11_offsets[4],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.013)LEQ(p23r11_selected_position,0.014)MOV(p23r11_offsets[5],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.014)LEQ(p23r11_selected_position,0.015)MOV(p23r11_offsets[6],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.015)LEQ(p23r11_selected_position,0.016)MOV(p23r11_offsets[7],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.016)LEQ(p23r11_selected_position,0.017)MOV(p23r11_offsets[8],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.017)LEQ(p23r11_selected_position,0.018)MOV(p23r11_offsets[9],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.018)LEQ(p23r11_selected_position,0.019)MOV(p23r11_offsets[10],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.019)LEQ(p23r11_selected_position,0.02)MOV(p23r11_offsets[11],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.02)LEQ(p23r11_selected_position,0.021)MOV(p23r11_offsets[12],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.021)LEQ(p23r11_selected_position,0.022)MOV(p23r11_offsets[13],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.022)LEQ(p23r11_selected_position,0.023)MOV(p23r11_offsets[14],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.023)LEQ(p23r11_selected_position,0.024)MOV(p23r11_offsets[15],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.024)LEQ(p23r11_selected_position,0.025)MOV(p23r11_offsets[16],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.025)LEQ(p23r11_selected_position,0.026)MOV(p23r11_offsets[17],p23r11_pos_offset);
					N: GRT(p23r11_selected_position,0.026)MOV(p23r11_offsets[18],p23r11_pos_offset);
					N: CPT(p23_ao_servo_os_position_cmd,(p23r11_selected_position+p23r11_pos_offset)*2);
					N: MOV(p02_real_from_hmi.impreg[3],p23_ao_servo_os_velocity_cmd);
					N: ADD(p01_recipe_active.impreg_gap_sp,p01_recipe_active.impreg_gap_os_offset_sp,p23r11_impreg_gap_os);
					N: XIC(p23r11_request_jog_fwd)CPT(p23_ao_servo_os_jog_vel_cmd,p02_real_from_hmi.impreg[2]*1);
					N: XIC(p23r11_request_jog_rev)CPT(p23_ao_servo_os_jog_vel_cmd,p02_real_from_hmi.impreg[2]*-1);
					N: OTE(p23r11.comment.30);
					N: [XIC(p01r09_pb_global_reset) ,XIC(p02_dint_from_hmi.impreg[1].22) ]MOV(p23r11.fault,p23r11.fault_ack);
					N: XIC(p23_di_servo_os.operator_mode_error)[TON(p23r11_timer_fault[0],?,?) ,XIC(p23r11_timer_fault[0].DN) OTL(p23r11.fault.0) ];
					N: XIC(p23r11.fault_ack.0)XIO(p23_di_servo_os.operator_mode_error)XIC(p01r09_pb_global_reset)[OTU(p23r11.fault.0) ,OTU(p23r11.fault_ack.0) ];
					N: XIC(p23_di_servo_os.class_1_diagnostic)[TON(p23r11_timer_fault[1],?,?) ,XIC(p23r11_timer_fault[1].DN) OTL(p23r11.fault.1) ];
					N: XIC(p23r11.fault_ack.1)XIO(p23_di_servo_os.class_1_diagnostic)XIC(p01r09_pb_global_reset)[OTU(p23r11.fault.1) ,OTU(p23r11.fault_ack.1) ];
					N: NEQ(p23r11.fault,p23r11.fault_ack)OTE(p23r11.unack_fault);
					N: OTE(p23r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r11.warning,p23r11.warning_ack);
					N: XIC(p23_di_servo_os.class_2_diagnostic)[TON(p23r11_timer_warning[0],?,?) ,XIC(p23r11_timer_warning[0].DN) OTL(p23r11.warning.0) ];
					N: XIC(p23r11.warning_ack.0)XIO(p23_di_servo_os.class_2_diagnostic)[OTU(p23r11.warning.0) ,OTU(p23r11.warning_ack.0) ];
					N: NEQ(p23r11.warning,p23r11.warning_ack)OTE(p23r11.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R12_Servo_Drive_Side 
					N: OTE(p23r12.comment.1);
					N: OTE(p23r12.comment.2);
					N: XIO(p23_di_servo_ds.operation_bit_14)XIO(p23_di_servo_ds.operation_bit_15)OTE(p23r12_servo_not_ready);
					N: XIC(p23_di_servo_ds.operation_bit_14)XIO(p23_di_servo_ds.operation_bit_15)OTE(p23r12_servo_status_bb);
					N: XIO(p23_di_servo_ds.operation_bit_14)XIC(p23_di_servo_ds.operation_bit_15)OTE(p23r12_servo_status_ab);
					N: XIC(p23_di_servo_ds.operation_bit_14)XIC(p23_di_servo_ds.operation_bit_15)OTE(p23r12_servo_status_af);
					N: OTE(p23r12.comment.3);
					N: XIO(p01r09.fault.0)EQU(p23r12.fault,0)OTE(p23r12_permissive_jog);
					N: [XIC(p02_dint_from_hmi.impreg[1].12) ,XIC(p23r12_request_start) ]XIC(p23r12_permissive_jog)XIO(p02_dint_from_hmi.impreg[1].13)OTE(p23r12_request_start);
					N: XIC(p02_dint_from_hmi.impreg[1].0)XIC(p23r12_permissive_jog)XIO(p23r12_request_jog_rev)XIO(p23r12_request_position)OTE(p23r12_request_jog_fwd);
					N: XIC(p02_dint_from_hmi.impreg[1].1)XIC(p23r12_permissive_jog)XIO(p23r12_request_jog_fwd)XIO(p23r12_request_position)OTE(p23r12_request_jog_rev);
					N: XIC(p02_dint_from_hmi.impreg[1].10)XIC(p23_di_servo_ds.stand_still)XIC(p23r12_permissive_jog)XIO(p23r12_request_jog_fwd)XIO(p23r12_request_jog_rev)OTE(p23r12_request_position);
					N: XIC(p02_dint_from_hmi.impreg[1].2)XIC(p23r12_permissive_jog)OTE(p23r12_request_zero);
					N: OTE(p23r12.comment.4);
					N: XIC(p23r12_request_zero)CPT(p23_ao_servo_ds_zero_offset,p02_real_from_hmi.impreg[0]*2);
					N: XIO(p23r12_request_zero)TON(p23r12_timer[0],?,?);
					N: OTE(p23r12.comment.5);
					N: XIC(p23r12_permissive_jog)[XIC(p23r12_request_jog_fwd) ,XIC(p23r12_request_jog_rev) ]OTE(p23_do_servo_ds.jog_enable);
					N: XIC(p23r12_permissive_jog)XIC(p23r12_request_start)XIC(p23r12_timer[0].DN)XIO(p23r12_request_zero)OTE(p23_do_servo_ds.drive_halt_0_halt);
					N: XIC(p23r12_permissive_jog)XIC(p23r12_request_start)XIC(p23r12_timer[0].DN)XIO(p23r12_request_zero)OTE(p23_do_servo_ds.drive_enable);
					N: XIC(p23r12_request_jog_fwd)OTE(p23_do_servo_ds.jog_forward);
					N: XIC(p23r12_request_jog_rev)OTE(p23_do_servo_ds.jog_reverse);
					N: [XIC(p01r09_pb_global_reset) ,XIC(p02_dint_from_hmi.impreg[1].14) ]OTE(p23_do_servo_ds.fault_reset);
					N: XIC(p23r12_request_zero)OTE(p23_do_servo_ds.ready_for_operation_bit_16);
					N: XIC(p23r12_request_zero)OTE(p23_do_servo_ds.ready_for_operation_bit_17);
					N: XIC(p23r12_request_position)OTE(p23_do_servo_ds.command_value_accept);
					N: OTE(p23r12.comment.6);
					N: MOV(p23r12_impreg_gap_ds,p23r12_selected_position);
					N: LEQ(p23r12_selected_position,0.009)MOV(p23r12_offsets[0],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.009)LEQ(p23r12_selected_position,0.01)MOV(p23r12_offsets[1],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.01)LEQ(p23r12_selected_position,0.011)MOV(p23r12_offsets[2],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.011)LEQ(p23r12_selected_position,0.012)MOV(p23r12_offsets[3],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.012)LEQ(p23r12_selected_position,0.013)MOV(p23r12_offsets[4],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.013)LEQ(p23r12_selected_position,0.014)MOV(p23r12_offsets[5],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.014)LEQ(p23r12_selected_position,0.015)MOV(p23r12_offsets[6],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.015)LEQ(p23r12_selected_position,0.016)MOV(p23r12_offsets[7],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.016)LEQ(p23r12_selected_position,0.017)MOV(p23r12_offsets[8],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.017)LEQ(p23r12_selected_position,0.018)MOV(p23r12_offsets[9],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.018)LEQ(p23r12_selected_position,0.019)MOV(p23r12_offsets[10],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.019)LEQ(p23r12_selected_position,0.02)MOV(p23r12_offsets[11],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.02)LEQ(p23r12_selected_position,0.021)MOV(p23r12_offsets[12],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.021)LEQ(p23r12_selected_position,0.022)MOV(p23r12_offsets[13],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.022)LEQ(p23r12_selected_position,0.023)MOV(p23r12_offsets[14],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.023)LEQ(p23r12_selected_position,0.024)MOV(p23r12_offsets[15],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.024)LEQ(p23r12_selected_position,0.025)MOV(p23r12_offsets[16],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.025)LEQ(p23r12_selected_position,0.026)MOV(p23r12_offsets[17],p23r12_pos_offset);
					N: GRT(p23r12_selected_position,0.026)MOV(p23r12_offsets[18],p23r12_pos_offset);
					N: MOV(p02_real_from_hmi.impreg[3],p23_ao_servo_ds_velocity_cmd);
					N: ADD(p01_recipe_active.impreg_gap_sp,p01_recipe_active.impreg_gap_ds_offset_sp,p23r12_impreg_gap_ds);
					N: CPT(p23_ao_servo_ds_position_cmd,(p23r12_selected_position+p23r12_pos_offset)*2);
					N: XIC(p23r12_request_jog_fwd)CPT(p23_ao_servo_ds_jog_vel_cmd,p02_real_from_hmi.impreg[2]*1);
					N: XIC(p23r12_request_jog_rev)CPT(p23_ao_servo_ds_jog_vel_cmd,p02_real_from_hmi.impreg[2]*-1);
					N: OTE(p23r12.comment.30);
					N: [XIC(p01r09_pb_global_reset) ,XIC(p02_dint_from_hmi.impreg[1].14) ]MOV(p23r12.fault,p23r12.fault_ack);
					N: XIC(p23_di_servo_ds.operator_mode_error)[TON(p23r12_timer_fault[0],?,?) ,XIC(p23r12_timer_fault[0].DN) OTL(p23r12.fault.0) ];
					N: XIC(p23r12.fault_ack.0)XIO(p23_di_servo_ds.operator_mode_error)XIC(p01r09_pb_global_reset)[OTU(p23r12.fault.0) ,OTU(p23r12.fault_ack.0) ];
					N: XIC(p23_di_servo_ds.class_1_diagnostic)[TON(p23r12_timer_fault[1],?,?) ,XIC(p23r12_timer_fault[1].DN) OTL(p23r12.fault.1) ];
					N: XIC(p23r12.fault_ack.1)XIO(p23_di_servo_ds.class_1_diagnostic)XIC(p01r09_pb_global_reset)[OTU(p23r12.fault.1) ,OTU(p23r12.fault_ack.1) ];
					N: NEQ(p23r12.fault,p23r12.fault_ack)OTE(p23r12.unack_fault);
					N: OTE(p23r12.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r12.warning,p23r12.warning_ack);
					N: XIC(p23_di_servo_ds.class_2_diagnostic)[TON(p23r12_timer_warning[0],?,?) ,XIC(p23r12_timer_warning[0].DN) OTL(p23r12.warning.0) ];
					N: XIC(p23r12.warning_ack.0)XIO(p23_di_servo_ds.class_2_diagnostic)[OTU(p23r12.warning.0) ,OTU(p23r12.warning_ack.0) ];
					N: NEQ(p23r12.warning,p23r12.warning_ack)OTE(p23r12.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R13_Supply_Fan_VFD 
					N: SBR()OTE(p23r13.comment.0);
					N: OTE(p23r13.comment.1);
					N: OTE(p23r13.comment.2);
					N: [XIC(p02_dint_from_hmi.impreg[0].20) ,XIC(p02_dint_from_hmi.global[6].10) ]OTE(p23r13_pb_start);
					N: [XIC(p02_dint_from_hmi.impreg[0].21) ,XIO(p23r02.warning.0) XIO(p11r30.warning.4) XIO(p12r30.warning.4) XIC(p11r02_shutdown_temp) XIC(p12r02_shutdown_temp) [ONS(p23r13.oneshot.1) ,XIC(p02_dint_from_hmi.global[6].7) ] ]OTE(p23r13_pb_stop);
					N: LEQ(p23_ai_supply_rpm,p01_param_fan_zero_speed)OTE(p23r13_vfd_stopped);
					N: OTE(p23r13.comment.3);
					N: EQU(p23r13.fault,0)OTE(p23r13_run_permissive);
					N: [XIC(p23r13_pb_start) XIC(p23r13_vfd_stopped) ,XIC(p23r13_request_auto_run) ]XIO(p23r13_pb_stop)XIC(p23r13_run_permissive)OTE(p23r13_request_auto_run);
					N: OTE(p23r13.comment.5);
					N: XIC(p23r13_request_auto_run)OTE(p23_do_supply.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p23_do_supply.fault_reset);
					N: OTE(p23r13.comment.4);
					N: XIC(p23r13_request_auto_run)MOV(p01_recipe_active.impreg_supply_speed_sp,p23_ao_supply_selected_speed);
					N: XIO(p23r13_request_auto_run)MOV(0,p23_ao_supply_selected_speed);
					N: OTE(p23r13.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r13.fault,p23r13.fault_ack);
					N: XIC(p23_di_supply.faulted)[TON(p23r13_timer_fault[0],?,?) ,XIC(p23r13_timer_fault[0].DN) OTL(p23r13.fault.0) ];
					N: XIC(p23r13.fault_ack.0)XIO(p23_di_supply.faulted)XIC(p01r09_pb_global_reset)[OTU(p23r13.fault.0) ,OTU(p23r13.fault_ack.0) ];
					N: XIC(FAULT)[TON(p23r13_timer_fault[1],?,?) ,XIC(p23r13_timer_fault[1].DN) OTL(p23r13.fault.1) ];
					N: XIC(p23r13.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r13.fault.1) ,OTU(p23r13.fault_ack.1) ];
					N: XIO(p23_di_supply.ready)[TON(p23r13_timer_fault[2],?,?) ,XIC(p23r13_timer_fault[2].DN) OTL(p23r13.fault.2) ];
					N: XIC(p23r13.fault_ack.2)XIC(p23_di_supply.ready)XIC(p01r09_pb_global_reset)[OTU(p23r13.fault.2) ,OTU(p23r13.fault_ack.2) ];
					N: XIC(p23_di_supply.ready)XIO(p23_di_supply.ctrl_from_net)[TON(p23r13_timer_fault[3],?,?) ,XIC(p23r13_timer_fault[3].DN) OTL(p23r13.fault.3) ];
					N: XIC(p23r13.fault_ack.3)[XIC(p23_di_supply.ctrl_from_net) ,XIO(p23_di_supply.ready) ]XIC(p01r09_pb_global_reset)[OTU(p23r13.fault.3) ,OTU(p23r13.fault_ack.3) ];
					N: XIO(p23_di_supply_motor_therm)[TON(p23r13_timer_fault[4],?,?) ,XIC(p23r13_timer_fault[4].DN) OTL(p23r13.fault.4) ];
					N: XIC(p23r13.fault_ack.4)XIC(p23_di_supply_motor_therm)XIC(p01r09_pb_global_reset)[OTU(p23r13.fault.4) ,OTU(p23r13.fault_ack.4) ];
					N: NEQ(p23r13.fault,p23r13.fault_ack)OTE(p23r13.unack_fault);
					N: OTE(p23r13.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r13.warning,p23r13.warning_ack);
					N: XIC(p23_di_supply.warning)[TON(p23r13_timer_warning[0],?,?) ,XIC(p23r13_timer_warning[0].DN) OTL(p23r13.warning.0) ];
					N: XIC(p23r13.warning_ack.0)XIO(p23_di_supply.warning)OTU(p23r13.warning.0);
					N: XIO(p23_di_filter_clean)[TON(p23r13_timer_warning[1],?,?) ,XIC(p23r13_timer_warning[1].DN) OTL(p23r13.warning.1) ];
					N: XIC(p23r13.warning_ack.1)XIC(p23_di_filter_clean)[OTU(p23r13.warning.1) ,OTU(p23r13.warning_ack.1) ];
					N: XIC(p23_do_supply.forward)XIO(p23_di_supply_speed_ok)[TON(p23r13_timer_warning[2],?,?) ,XIC(p23r13_timer_warning[2].DN) OTL(p23r13.warning.2) ];
					N: XIC(p23r13.warning_ack.2)[XIC(p23_di_supply_speed_ok) ,XIO(p23_do_supply.forward) ][OTU(p23r13.warning.2) ,OTU(p23r13.warning_ack.2) ];
					N: NEQ(p23r13.warning,p23r13.warning_ack)OTE(p23r13.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R15_Metering_Roll_VFD 
					N: SBR()OTE(p23r15.comment.0);
					N: OTE(p23r15.comment.1);
					N: OTE(p23r15.comment.2);
					N: XIC(p01r13_permissive_drives)OTE(p23r15_permissive_run);
					N: EQU(p23r15.fault,0)OTE(p23r15_permissive_jog);
					N: OTE(p23r15.comment.3);
					N: XIC(p23r15_permissive_run)XIC(p23r09_mode_run)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ][GRT(p25_ai_ts2_lc,p23_param_min_start_tension) ,XIC(p23r15_request_line_run) ]OTE(p23r15_request_line_run);
					N: XIC(p23r15_permissive_jog)XIC(p01r13_state.1)[XIC(p23_di_vfd_jog_fwd) XIC(p23r15_zero_speed) ,XIC(p23r15_request_jog_fwd) XIO(p23r15_zero_speed) ]OTE(p23r15_request_jog_fwd);
					N: XIC(p23r15_permissive_jog)XIC(p01r13_state.1)[XIC(p23_di_vfd_jog_rev) XIC(p23r15_zero_speed) ,XIC(p23r15_request_jog_rev) XIO(p23r15_zero_speed) ]OTE(p23r15_request_jog_rev);
					N: [XIC(p25r11_request_thread_fwd) XIC(p23r15_zero_speed) ,XIC(p23r15_request_thread_fwd) XIO(p23r15_zero_speed) ]OTE(p23r15_request_thread_fwd);
					N: [XIC(p25r11_request_thread_rev) XIC(p23r15_zero_speed) ,XIC(p23r15_request_thread_rev) XIO(p23r15_zero_speed) ]OTE(p23r15_request_thread_rev);
					N: LEQ(p23_ao_selected_speed,0.1)OTE(p23r15_zero_speed);
					N: OTE(p23r15.comment.5);
					N: [XIC(p23r15_request_line_run) ,XIC(p23r15_request_jog_fwd) ,XIC(p23r15_request_thread_fwd) ]OTE(p23_do_impreg.forward);
					N: [XIC(p23r15_request_jog_rev) ,XIC(p23r15_request_thread_rev) ]OTE(p23_do_impreg.reverse);
					N: XIC(p01r09_pb_global_reset)OTE(p23_do_impreg.fault_reset);
					N: OTE(p23r15.comment.6);
					N: [XIC(p23r15_request_thread_fwd) ,XIC(p23r15_request_thread_rev) ]MOV(p01r12_master_ramped_speed,p23_ao_selected_speed);
					N: [XIC(p23r15_request_jog_fwd) XIC(p23_di_vfd_jog_fwd) ,XIC(p23r15_request_jog_rev) XIC(p23_di_vfd_jog_rev) ]MOV(p23_param_mtr_jog_speed,p23r15_selected_speed);
					N: [XIC(p23r15_request_jog_fwd) XIO(p23_di_vfd_jog_fwd) ,XIC(p23r15_request_jog_rev) XIO(p23_di_vfd_jog_rev) ]MOV(0,p23r15_selected_speed);
					N: XIO(p23r15_request_line_run)XIO(p23r15_request_thread_fwd)XIO(p23r15_request_thread_rev)SYS_ACC_DEC_RAMP(p23r15_acc_decel_ramp,p23r15_selected_speed,p23_mtr_acc_rate,p23_mtr_decel_rate,p01r02_plc_scan_time_in_sec,p23_ao_selected_speed)MOV(p23_ao_selected_speed,p23_ao_selected_speed);
					N: [CMP(ABS(p22r10_pid_psn.ERR)<=p01_param_tension_deviation) ,XIC(p23r15_debounce_timer.DN) ]TOF(p23r15_debounce_timer,?,?)OTE(p23r15_ts1_tension_ok);
					N: XIC(p23r15_request_line_run)XIO(p23r15_sample_timer.DN)TON(p23r15_sample_timer,?,?);
					N: XIC(p23r15_sample_timer.DN)FFL(p25_ai_ts2_lc,p23r15_fll_stack[0],p23r15_ffl,?,?);
					N: XIC(p23r15_ffl.DN)FFU(p23r15_fll_stack[0],p23r15_ffu_temp,p23r15_ffl,?,?);
					N: XIC(p23r15_sample_timer.DN)AVE(p23r15_fll_stack[0],0,p23r15_average_tension,p23_ave,?,?);
					N: ADD(p01_recipe_active.ts1_tension_sp,p23r15_dead_band_setpoint,p23r15_dead_band_plus)SUB(p01_recipe_active.ts1_tension_sp,p23r15_dead_band_setpoint,p23r15_dead_band_minus);
					N: XIC(p23r15_request_line_run)XIO(p23r15_minus_adjust_acitve)XIO(p23r15_plus_adjust_acitve)XIO(p23r15_mean_adjust_acitve)TON(p23r15_adjust_dwell1,?,?);
					N: XIC(p23r15_ts1_tension_ok)XIC(p23r15_adjust_dwell1.DN)GRT(p23r15_average_tension,p23r15_dead_band_plus)MOV(p23r15_plus_offset,p01_param_mtr_over_speed_pct)OTE(p23r15_minus_adjust_acitve)LES(p23r15_plus_adjust,7)ADD(p23r15_plus_adjust,0.2,p23r15_plus_adjust);
					N: XIC(p23r15_ts1_tension_ok)XIC(p23r15_adjust_dwell1.DN)LES(p23r15_average_tension,p23r15_dead_band_minus)MOV(p23r15_minus_offset,p01_param_mtr_over_speed_pct)OTE(p23r15_plus_adjust_acitve)LES(p23r15_minus_adjust,7)ADD(p23r15_minus_adjust,0.2,p23r15_minus_adjust);
					N: XIC(p23r15_ts1_tension_ok)XIC(p23r15_adjust_dwell1.DN)XIO(p23r15_minus_adjust_acitve)XIO(p23r15_plus_adjust_acitve)MOV(p23r15_neutral_offset,p01_param_mtr_over_speed_pct)MOV(1,p23r15_minus_adjust)MOV(1,p23r15_plus_adjust)OTE(p23r15_mean_adjust_acitve);
					N: XIO(p23r15_request_line_run)MOV(1,p23r15_minus_adjust)MOV(1,p23r15_plus_adjust);
					N: XIC(p23r15_request_line_run)MUL(p23r15_minus_adjust,p23_param_minus_adj_rate,p23r15_minus_offset);
					N: XIC(p23r15_request_line_run)MUL(p23r15_plus_adjust,p23_param_plus_adj_rate,p23r15_plus_offset);
					N: MOV(p12r15_mtr_roll_speed_offset,p12r15_mtr_roll_speed_offset);
					N: XIC(p23r15_request_line_run)XIO(p01r09_stretch_mode)CPT(p23_ao_selected_speed,p01r12_master_ramped_speed+p12r15_mtr_roll_speed_offset);
					N: XIC(p23r15_request_line_run)XIC(p01r09_stretch_mode)CPT(p23_ao_selected_speed,p01r12_master_ramped_speed);
					N: XIO(p23r15_request_line_run)XIO(p23r15_request_jog_fwd)XIO(p23r15_request_jog_rev)XIO(p23r15_request_thread_fwd)XIO(p23r15_request_thread_rev)MOV(0,p23_ao_selected_speed);
					N: OTE(p23r15.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r15.fault,p23r15.fault_ack);
					N: XIC(p23_di_metering_roll.faulted)[TON(p23r15_timer_fault[0],?,?) ,XIC(p23r15_timer_fault[0].DN) OTL(p23r15.fault.0) ];
					N: XIC(p23r15.fault_ack.0)XIO(p23_di_metering_roll.faulted)XIC(p01r09_pb_global_reset)[OTU(p23r15.fault.0) ,OTU(p23r15.fault_ack.0) ];
					N: XIC(FAULT)[TON(p23r15_timer_fault[1],?,?) ,XIC(p23r15_timer_fault[1].DN) OTL(p23r15.fault.1) ];
					N: XIC(p23r15.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r15.fault.1) ,OTU(p23r15.fault_ack.1) ];
					N: XIO(p23_di_metering_roll.ready)[TON(p23r15_timer_fault[2],?,?) ,XIC(p23r15_timer_fault[2].DN) OTL(p23r15.fault.2) ];
					N: XIC(p23r15.fault_ack.2)XIC(p23_di_metering_roll.ready)XIC(p01r09_pb_global_reset)[OTU(p23r15.fault.2) ,OTU(p23r15.fault_ack.2) ];
					N: XIC(p23_di_metering_roll.ready)XIO(p23_di_metering_roll.ctrl_from_net)[TON(p23r15_timer_fault[3],?,?) ,XIC(p23r15_timer_fault[3].DN) OTL(p23r15.fault.3) ];
					N: XIC(p23r15.fault_ack.3)[XIC(p23_di_metering_roll.ctrl_from_net) ,XIO(p23_di_metering_roll.ready) ]XIC(p01r09_pb_global_reset)[OTU(p23r15.fault.3) ,OTU(p23r15.fault_ack.3) ];
					N: XIO(p23_di_therm)[TON(p23r15_timer_fault[4],?,?) ,XIC(p23r15_timer_fault[4].DN) OTL(p23r15.fault.4) ];
					N: XIC(p23r15.fault_ack.4)XIC(p23_di_therm)XIC(p01r09_pb_global_reset)[OTU(p23r15.fault.4) ,OTU(p23r15.fault_ack.4) ];
					N: XIC(FAULT)[TON(p23r15_timer_fault[5],?,?) ,XIC(p23r15_timer_fault[5].DN) OTL(p23r15.fault.5) ];
					N: XIC(p23r15.fault_ack.5)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r15.fault.5) ,OTU(p23r15.fault_ack.5) ];
					N: NEQ(p23r15.fault,p23r15.fault_ack)OTE(p23r15.unack_fault);
					N: OTE(p23r15.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r15.warning,p23r15.warning_ack);
					N: XIC(p23_di_metering_roll.warning)[TON(p23r15_timer_warning[0],?,?) ,XIC(p23r15_timer_warning[0].DN) OTL(p23r15.warning.0) ];
					N: XIC(p23r15.warning_ack.0)XIO(p23_di_metering_roll.warning)[OTU(p23r15.warning.0) ,OTU(p23r15.warning_ack.0) ];
					N: NEQ(p23r15.warning,p23r15.warning_ack)OTE(p23r15.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R17_SPRING_ASSIST_VFD 
					N: OTE(p23r17.comment.1);
					N: OTE(p23r17.comment.2);
					N: XIC(p01r13_permissive_drives)OTE(p23r17_permissive_run);
					N: EQU(p23r17.fault,0)OTE(p23r17_permissive_jog);
					N: OTE(p23r17.comment.3);
					N: XIC(p23r17_permissive_run)XIC(p23r09_mode_run)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ][GRT(p25_ai_ts2_lc,p23_param_min_start_tension) ,XIC(p23r15_request_line_run) ]XIC(p23r17_sprng_assist_hmi_auto)OTE(p23r17_request_line_run);
					N: XIC(p23r17_sprng_assist_hmi_auto)XIC(p01r13_state.1)XIC(p23r15_request_jog_rev)OTE(p23_do_Spring.reverse);
					N: XIC(p23r17_permissive_jog)XIC(p01r13_state.1)[XIC(p23r15_request_jog_fwd) XIC(p23r17_sprng_assist_hmi_auto) ,XIC(p23r17_sprng_assist_hmi_jog) XIO(p23r17_sprng_assist_hmi_auto) ]OTE(p23r17_request_jog_fwd);
					N: XIC(p23r17_sprng_assist_hmi_auto)OTU(p23r17_sprng_assist_hmi_jog);
					N: [XIC(p25r11_request_thread_fwd) XIC(p23r17_zero_speed) ,XIC(p23r17_request_thread_fwd) XIO(p23r17_zero_speed) ]OTE(p23r17_request_thread_fwd);
					N: [XIC(p25r11_request_thread_rev) XIC(p23r17_zero_speed) ,XIC(p23r17_request_thread_rev) XIO(p23r17_zero_speed) ]OTE(p23r17_request_thread_rev);
					N: LEQ(p23_ao_selected_speed,0.1)OTE(p23r17_zero_speed);
					N: OTE(p23r17.comment.5);
					N: [XIC(p23r17_request_line_run) ,XIC(p23r17_request_jog_fwd) ,XIC(p23r17_request_thread_fwd) ]OTE(p23_do_Spring.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p23_do_Spring.fault_reset);
					N: OTE(p23r17.comment.6);
					N: [XIC(p23r17_request_jog_fwd) ,XIC(p23_do_Spring.reverse) ]MOV(p23_param_mtr_jog_speed,p23r17_selected_speed);
					N: XIC(p23r17_sprng_assist_hmi_auto)MOV(p23_ao_selected_speed,p23r17_selected_speed);
					N: DIV(p23r17_spd_adj,100,spring_spd_adj_prcnt);
					N: ADD(1,spring_spd_adj_prcnt,spring_spd_adj_prcnt)SUB(spring_spd_adj_prcnt,0.02,spring_spd_adj_prcnt)MUL(p23r17_selected_speed,spring_spd_adj_prcnt,p23r17_adjusted_speed);
					N: LEQ(p23r17_adjusted_speed,0)MOV(0,p23r17_adjusted_speed);
					N: OTE(p23r17.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p23r17.fault,p23r17.fault_ack);
					N: XIC(p23_di_spring.faulted)[TON(p23r17_timer_fault[0],?,?) ,XIC(p23r17_timer_fault[0].DN) OTL(p23r17.fault.0) ];
					N: XIC(p23r17.fault_ack.0)XIO(p23_di_spring.faulted)XIC(p01r09_pb_global_reset)[OTU(p23r17.fault.0) ,OTU(p23r17.fault_ack.0) ];
					N: XIC(FAULT)[TON(p23r17_timer_fault[1],?,?) ,XIC(p23r17_timer_fault[1].DN) OTL(p23r17.fault.1) ];
					N: XIC(p23r17.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p23r17.fault.1) ,OTU(p23r17.fault_ack.1) ];
					N: XIO(p23_di_spring.ready)[TON(p23r17_timer_fault[2],?,?) ,XIC(p23r17_timer_fault[2].DN) OTL(p23r17.fault.2) ];
					N: XIC(p23r17.fault_ack.2)XIC(p23_di_spring.ready)XIC(p01r09_pb_global_reset)[OTU(p23r17.fault.2) ,OTU(p23r17.fault_ack.2) ];
					N: XIC(p23_di_spring.ready)XIO(p23_di_spring.ctrl_from_net)[TON(p23r17_timer_fault[3],?,?) ,XIC(p23r17_timer_fault[3].DN) OTL(p23r17.fault.3) ];
					N: XIC(p23r17.fault_ack.3)[XIC(p23_di_spring.ctrl_from_net) ,XIO(p23_di_spring.ready) ]XIC(p01r09_pb_global_reset)[OTU(p23r17.fault.3) ,OTU(p23r17.fault_ack.3) ];
					N: XIO(p23r17_di_therm)[TON(p23r17_timer_fault[4],?,?) ,XIC(p23r17_timer_fault[4].DN) OTL(p23r17.fault.4) ];
					N: XIC(p23r17.fault_ack.4)XIC(p23r17_di_therm)XIC(p01r09_pb_global_reset)[OTU(p23r17.fault.4) ,OTU(p23r17.fault_ack.4) ];
					N: XIO(p23r17_di_brake)[TON(p23r17_timer_fault[5],?,?) ,XIC(p23r17_timer_fault[5].DN) OTL(p23r17.fault.5) ];
					N: XIC(p23r17.fault_ack.5)XIC(p23r17_di_brake)XIC(p01r09_pb_global_reset)[OTU(p23r17.fault.5) ,OTU(p23r17.fault_ack.5) ];
					N: NEQ(p23r17.fault,p23r17.fault_ack)OTE(p23r17.unack_fault);
					N: OTE(p23r17.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p23r17.warning,p23r17.warning_ack);
					N: XIC(p23_di_spring.warning)[TON(p23r17_timer_warning[0],?,?) ,XIC(p23r17_timer_warning[0].DN) OTL(p23r17.warning.0) ];
					N: XIC(p23r17.warning_ack.0)XIO(p23_di_metering_roll.warning)[OTU(p23r17.warning.0) ,OTU(p23r17.warning_ack.0) ];
					N: NEQ(p23r17.warning,p23r17.warning_ack)OTE(p23r17.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P24_Edge_Control (MAIN := "R01_Main",
	                          MODE := 0,
	                          DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p24r01.comment.0);
					N: OTE(p24r01.comment.1);
					N: OTE(p24r01.comment.2);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R03_Inputs,0);
					N: JSR(R04_Outputs,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Edge_Guide,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p24r02.comment.0);
					N: OTE(p24r02.comment.1);
					N: OTE(p24r02.comment.2);
					N: NEQ(p24_dint_to_hmi[2],0)OTE(p24r02_fault_exists);
					N: NEQ(p24_dint_to_hmi[4],0)OTE(p24r02_warning_exists);
					N: OTE(p24r02.comment.3);
					N: [XIC(p24r02.unack_fault) ,XIC(p24r03.unack_fault) ,XIC(p24r04.unack_fault) ,XIC(p24r05.unack_fault) ,XIC(p24r06.unack_fault) ,XIC(p24r07.unack_fault) ,XIC(p24r08.unack_fault) ,XIC(p24r09.unack_fault) ,XIC(p24r10.unack_fault) ]OTE(p24r02_unack_fault);
					N: [XIC(p24r02.unack_warning) ,XIC(p24r03.unack_warning) ,XIC(p24r04.unack_warning) ,XIC(p24r05.unack_warning) ,XIC(p24r06.unack_warning) ,XIC(p24r07.unack_warning) ,XIC(p24r08.unack_warning) ,XIC(p24r09.unack_warning) ,XIC(p24r10.unack_warning) ]OTE(p24r02_unack_warning);
					N: OTE(p24r02.comment.4);
					N: OTE(p24r02.comment.5);
					N: OTE(p24r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r02.fault,p24r02.fault_ack);
					N: XIC(FAULT)[TON(p24r02_timer_fault[0],?,?) ,XIC(p24r02_timer_fault[0].DN) OTL(p24r02.fault.0) ];
					N: XIC(p24r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r02.fault.0) ,OTU(p24r02.fault_ack.0) ];
					N: NEQ(p24r02.fault,p24r02.fault_ack)OTE(p24r02.unack_fault);
					N: OTE(p24r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r02.warning,p24r02.warning_ack);
					N: XIC(FAULT)[TON(p24r02_timer_warning[0],?,?) ,XIC(p24r02_timer_warning[0].DN) OTL(p24r02.warning.0) ];
					N: XIO(FAULT)[OTU(p24r02.warning.0) ,OTU(p24r02.warning_ack.0) ];
					N: NEQ(p24r02.warning,p24r02.warning_ack)OTE(p24r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Inputs 
					N: SBR()OTE(p24r03.comment.0);
					N: OTE(p24r03.comment.1);
					N: OTE(p24r03.comment.2);
					N: [XIC(p00_io_winder:5:I.0) OTE(p24_di_edge_guide_auto) ,XIC(p00_io_winder:5:I.1) OTE(p24_di_edge_guide_left) ,XIC(p00_io_winder:5:I.2) OTE(p24_di_edge_guide_center) ,XIC(p00_io_winder:5:I.3) OTE(p24_di_edge_guide_right) ];
					N: OTE(p24r03.comment.3);
					N: OTE(p24r03.comment.4);
					N: OTE(p24r03.comment.5);
					N: OTE(p24r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r03.fault,p24r03.fault_ack);
					N: XIC(FAULT)[TON(p24r03_timer_fault[0],?,?) ,XIC(p24r03_timer_fault[0].DN) OTL(p24r03.fault.0) ];
					N: XIC(p24r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r03.fault.0) ,OTU(p24r03.fault_ack.0) ];
					N: NEQ(p24r03.fault,p24r03.fault_ack)OTE(p24r03.unack_fault);
					N: OTE(p24r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r03.warning,p24r03.warning_ack);
					N: XIC(FAULT)[TON(p24r03_timer_warning[0],?,?) ,XIC(p24r03_timer_warning[0].DN) OTL(p24r03.warning.0) ];
					N: XIO(FAULT)[OTU(p24r03.warning.0) ,OTU(p24r03.warning_ack.0) ];
					N: NEQ(p24r03.warning,p24r03.warning_ack)OTE(p24r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Outputs 
					N: SBR()OTE(p24r04.comment.0);
					N: OTE(p24r04.comment.1);
					N: OTE(p24r04.comment.2);
					N: OTE(p24r04.comment.3);
					N: OTE(p24r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r04.fault,p24r04.fault_ack);
					N: XIC(FAULT)[TON(p24r04_timer_fault[0],?,?) ,XIC(p24r04_timer_fault[0].DN) OTL(p24r04.fault.0) ];
					N: XIC(p24r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r04.fault.0) ,OTU(p24r04.fault_ack.0) ];
					N: NEQ(p24r04.fault,p24r04.fault_ack)OTE(p24r04.unack_fault);
					N: OTE(p24r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r04.warning,p24r04.warning_ack);
					N: XIC(FAULT)[TON(p24r04_timer_warning[0],?,?) ,XIC(p24r04_timer_warning[0].DN) OTL(p24r04.warning.0) ];
					N: XIO(FAULT)[OTU(p24r04.warning.0) ,OTU(p24r04.warning_ack.0) ];
					N: NEQ(p24r04.warning,p24r04.warning_ack)OTE(p24r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p24r05.comment.0);
					N: OTE(p24r05.comment.1);
					N: OTE(p24r05.comment.2);
					N: OTE(p24r05.comment.3);
					N: XIC(p24_do_edge_guide_input_1)OTE(p02_dint_to_hmi.edg[0].0);
					N: OTE(p24r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r05.fault,p24r05.fault_ack);
					N: XIC(FAULT)[TON(p24r05_timer_fault[0],?,?) ,XIC(p24r05_timer_fault[0].DN) OTL(p24r05.fault.0) ];
					N: XIC(p24r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r05.fault.0) ,OTU(p24r05.fault_ack.0) ];
					N: NEQ(p24r05.fault,p24r05.fault_ack)OTE(p24r05.unack_fault);
					N: OTE(p24r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r05.warning,p24r05.warning_ack);
					N: XIC(FAULT)[TON(p24r05_timer_warning[0],?,?) ,XIC(p24r05_timer_warning[0].DN) OTL(p24r05.warning.0) ];
					N: XIO(FAULT)[OTU(p24r05.warning.0) ,OTU(p24r05.warning_ack.0) ];
					N: NEQ(p24r05.warning,p24r05.warning_ack)OTE(p24r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: SBR()OTE(p24r06.comment.0);
					N: OTE(p24r06.comment.1);
					N: OTE(p24r06.comment.2);
					N: OTE(p24r06.comment.3);
					N: OTE(p24r06.comment.4);
					N: OTE(p24r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r06.fault,p24r06.fault_ack);
					N: XIC(FAULT)[TON(p24r06_timer_fault[0],?,?) ,XIC(p24r06_timer_fault[0].DN) OTL(p24r06.fault.0) ];
					N: XIC(p24r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r06.fault.0) ,OTU(p24r06.fault_ack.0) ];
					N: NEQ(p24r06.fault,p24r06.fault_ack)OTE(p24r06.unack_fault);
					N: OTE(p24r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r06.warning,p24r06.warning_ack);
					N: XIC(FAULT)[TON(p24r06_timer_warning[0],?,?) ,XIC(p24r06_timer_warning[0].DN) OTL(p24r06.warning.0) ];
					N: XIO(FAULT)[OTU(p24r06.warning.0) ,OTU(p24r06.warning_ack.0) ];
					N: NEQ(p24r06.warning,p24r06.warning_ack)OTE(p24r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p24r07.comment.0);
					N: OTE(p24r07.comment.1);
					N: OTE(p24r07.comment.2);
					N: OTE(p24r07.comment.3);
					N: OTE(p24r07.comment.4);
					N: OTE(p24r07.comment.5);
					N: OTE(p24r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r07.fault,p24r07.fault_ack);
					N: XIC(FAULT)[TON(p24r07_timer_fault[0],?,?) ,XIC(p24r07_timer_fault[0].DN) OTL(p24r07.fault.0) ];
					N: XIC(p24r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r07.fault.0) ,OTU(p24r07.fault_ack.0) ];
					N: NEQ(p24r07.fault,p24r07.fault_ack)OTE(p24r07.unack_fault);
					N: OTE(p24r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r07.warning,p24r07.warning_ack);
					N: XIC(FAULT)[TON(p24r07_timer_warning[0],?,?) ,XIC(p24r07_timer_warning[0].DN) OTL(p24r07.warning.0) ];
					N: XIO(FAULT)[OTU(p24r07.warning.0) ,OTU(p24r07.warning_ack.0) ];
					N: NEQ(p24r07.warning,p24r07.warning_ack)OTE(p24r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p24r08.comment.0);
					N: OTE(p24r08.comment.1);
					N: OTE(p24r08.comment.2);
					N: OTE(p24r08.comment.3);
					N: OTE(p24r08.comment.4);
					N: OTE(p24r08.comment.5);
					N: OTE(p24r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r08.fault,p24r08.fault_ack);
					N: XIC(FAULT)[TON(p24r08_timer_fault[0],?,?) ,XIC(p24r08_timer_fault[0].DN) OTL(p24r08.fault.0) ];
					N: XIC(p24r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r08.fault.0) ,OTU(p24r08.fault_ack.0) ];
					N: NEQ(p24r08.fault,p24r08.fault_ack)OTE(p24r08.unack_fault);
					N: OTE(p24r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r08.warning,p24r08.warning_ack);
					N: XIC(FAULT)[TON(p24r08_timer_warning[0],?,?) ,XIC(p24r08_timer_warning[0].DN) OTL(p24r08.warning.0) ];
					N: XIO(FAULT)[OTU(p24r08.warning_ack.0) ,OTU(p24r08.warning.0) ];
					N: NEQ(p24r08.warning,p24r08.warning_ack)OTE(p24r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p24r09.comment.0);
					N: OTE(p24r09.comment.1);
					N: OTE(p24r09.comment.2);
					N: OTE(p24r09.comment.3);
					N: OTE(p24r09.comment.4);
					N: OTE(p24r09.comment.5);
					N: OTE(p24r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r09.fault,p24r09.fault_ack);
					N: XIC(FAULT)[TON(p24r09_timer_fault[0],?,?) ,XIC(p24r09_timer_fault[0].DN) OTL(p24r09.fault.0) ];
					N: XIC(p24r09.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r09.fault.0) ,OTU(p24r09.fault_ack.0) ];
					N: NEQ(p24r09.fault,p24r09.fault_ack)OTE(p24r09.unack_fault);
					N: OTE(p24r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r09.warning,p24r09.warning_ack);
					N: XIC(FAULT)[TON(p24r09_timer_warning[0],?,?) ,XIC(p24r09_timer_warning[0].DN) OTL(p24r09.warning.0) ];
					N: XIO(FAULT)[OTU(p24r09.warning.0) ,OTU(p24r09.warning_ack.0) ];
					N: NEQ(p24r09.warning,p24r09.warning_ack)OTE(p24r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Edge_Guide 
					N: SBR()OTE(p24r10.comment.0);
					N: OTE(p24r10.comment.1);
					N: OTE(p24r10.comment.2);
					N: OTE(p24r10.comment.3);
					N: XIC(p24_di_edge_guide_auto)OTE(p24r10_edge_guide_auto_request);
					N: XIC(p24_di_edge_guide_left)XIO(p24_di_edge_guide_auto)XIO(p24r10_edge_guide_jog_right_request)XIO(p24r10_edge_guide_center_request)OTE(p24r10_edge_guide_jog_left_request);
					N: XIC(p24_di_edge_guide_right)XIO(p24_di_edge_guide_auto)XIO(p24r10_edge_guide_jog_left_request)XIO(p24r10_edge_guide_center_request)OTE(p24r10_edge_guide_jog_right_request);
					N: XIC(p24_di_edge_guide_center)XIO(p24_di_edge_guide_auto)XIO(p24r10_edge_guide_jog_left_request)XIO(p24r10_edge_guide_jog_right_request)OTE(p24r10_edge_guide_center_request);
					N: OTE(p24r10.comment.4);
					N: OTE(p24r10.comment.5);
					N: XIC(p24r10_edge_guide_auto_request)OTE(p24_do_edge_guide_input_1);
					N: XIO(p24r10_edge_guide_auto_request)OTE(p24_do_edge_guide_input_2);
					N: XIC(p24r10_edge_guide_center_request)OTE(p24_do_edge_guide_input_3);
					N: XIC(p24r10_edge_guide_jog_left_request)OTE(p24_do_edge_guide_input_4);
					N: XIC(p24r10_edge_guide_jog_right_request)OTE(p24_do_edge_guide_input_5);
					N: OTE(p24r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p24r10.fault,p24r10.fault_ack);
					N: XIC(FAULT)[TON(p24r10_timer_fault[0],?,?) ,XIC(p24r10_timer_fault[0].DN) OTL(p24r10.fault.0) ];
					N: XIC(p24r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p24r10.fault.0) ,OTU(p24r10.fault_ack.0) ];
					N: NEQ(p24r10.fault,p24r10.fault_ack)OTE(p24r10.unack_fault);
					N: OTE(p24r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p24r10.warning,p24r10.warning_ack);
					N: XIC(FAULT)[TON(p24r10_timer_warning[0],?,?) ,XIC(p24r10_timer_warning[0].DN) OTL(p24r10.warning.0) ];
					N: XIO(FAULT)[OTU(p24r10.warning.0) ,OTU(p24r10.warning_ack.0) ];
					N: NEQ(p24r10.warning,p24r10.warning_ack)OTE(p24r10.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P25_Tension_Stand_2 (MAIN := "R01_Main",
	                             MODE := 0,
	                             DisableFlag := 0)
			TAG
				param_payout_speed : Setpoint  := [2.00000000e-001,0.00000000e+000,0.00000000e+000];
				sys_limit_clamp : sys_Limit_Clamp  := [1,0.00000000e+000,0.00000000e+000];
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p25r01.comment.0);
					N: OTE(p25r01.comment.1);
					N: OTE(p25r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Speed_Control,0);
					N: JSR(R11_VFD,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					RC: "p25R02$N"
					    "This routine is called, continuously, from p25R01 Main while the plc is in Run mode.";
					N: SBR()OTE(p25r02.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p25r02.comment (dint)$N"
					    "p25r02.oneshot (dint)$N"
					    "p25r02_timer_xxxx (timer)$N"
					    "p25r02_xxxx (any)$N"
					    "p25r02.fault (dint)$N"
					    "p25r02a_warnings (dint)$N"
					    "";
					N: OTE(p25r02.comment.1);
					RC: "Notes";
					N: OTE(p25r02.comment.2);
					N: NEQ(p25_dint_to_hmi[2],0)OTE(p25r02_fault_exists);
					N: NEQ(p25_dint_to_hmi[4],0)OTE(p25r02_warning_exists);
					N: SUB(p01_recipe_active.ts2_tension_sp,p01_recipe_active.tension_deviation_sp,p25r02_tension_dev_min)ADD(p01_recipe_active.ts2_tension_sp,p01_recipe_active.tension_deviation_sp,p25r02_tension_dev_max);
					N: MOV(0.0,param_payout_speed.Lo)MOV(1.0,param_payout_speed.Hi)MOV(param_payout_speed.SP,param_payout_speed.SP)sys_Limit_Clamp(sys_limit_clamp,param_payout_speed.Hi,param_payout_speed.Lo,param_payout_speed.SP)MOV(param_payout_speed.SP,p25_param_payout_speed_factor);
					RC: "Requests";
					N: OTE(p25r02.comment.3);
					N: [XIC(p25r02.unack_fault) ,XIC(p25r03.unack_fault) ,XIC(p25r04.unack_fault) ,XIC(p25r05.unack_fault) ,XIC(p25r06.unack_fault) ,XIC(p25r07.unack_fault) ,XIC(p25r08.unack_fault) ,XIC(p25r09.unack_fault) ,XIC(p25r10.unack_fault) ,XIC(p25r11.unack_fault) ]OTE(p25r02_unack_fault);
					N: [XIC(p25r02.unack_warning) ,XIC(p25r03.unack_warning) ,XIC(p25r04.unack_warning) ,XIC(p25r05.unack_warning) ,XIC(p25r06.unack_warning) ,XIC(p25r07.unack_warning) ,XIC(p25r08.unack_warning) ,XIC(p25r09.unack_warning) ,XIC(p25r10.unack_warning) ,XIC(p25r11.unack_warning) ]OTE(p25r02_unack_warning);
					RC: "Sequence";
					N: OTE(p25r02.comment.4);
					RC: "Output Control";
					N: OTE(p25r02.comment.5);
					RC: "Faults";
					N: OTE(p25r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r02.fault,p25r02.fault_ack);
					N: XIC(FAULT)[TON(p25r02_timer_fault[0],?,?) ,XIC(p25r02_timer_fault[0].DN) OTL(p25r02.fault.0) ];
					N: XIC(p25r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r02.fault.0) ,OTU(p25r02.fault_ack.0) ];
					N: NEQ(p25r02.fault,p25r02.fault_ack)OTE(p25r02.unack_fault);
					RC: "Warnings";
					N: OTE(p25r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r02.warning,p25r02.warning_ack);
					N: XIC(FAULT)[TON(p25r02_timer_warning[0],?,?) ,XIC(p25r02_timer_warning[0].DN) OTL(p25r02.warning.0) ];
					N: XIO(FAULT)[OTU(p25r02.warning.0) ,OTU(p25r02.warning_ack.0) ];
					N: NEQ(p25r02.warning,p25r02.warning_ack)OTE(p25r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p25r03.comment.0);
					N: OTE(p25r03.comment.1);
					N: OTE(p25r03.comment.2);
					N: OTE(p25r03.comment.3);
					N: [XIC(p00_io_winder:5:I.8) OTE(p25_di_jog_fwd) ,XIC(p00_io_winder:5:I.9) OTE(p25_di_jog_rev) ,XIC(p00_io_winder:5:I.10) OTE(p25_di_jog) ,XIC(p00_io_winder:5:I.11) OTE(p25_di_run) ];
					N: [XIC(p00_io_line:2:I.11) OTE(p25_di_therm) ,XIC(p00_io_line:2:I.12) OTE(p25_di_brake) ];
					N: MOV(p00_vfd_ts2:I.Data[0],p25_status_word);
					N: XIC(p01r02.fault.14)FLL(0,p00_vfd_ts2:I.Data[0],4);
					N: OTE(p25r03.comment.4);
					N: SYS_SCP(p25r03_lc_scp,p00_io_winder:2:I.Ch4Data,p25r03_lc_input_min,p25r03_lc_input_max,p25r03_lc_output_min,p25r03_lc_output_max,p25_ai_ts2_lc);
					N: OTE(p25r03.comment.5);
					N: SYS_SCP(p25r03_vfd_in_scaling,p00_vfd_ts2:I.Data[1],p25r03_vfd_input_min,p25r03_vfd_input_max,p25r03_vfd_output_min,p25r03_vfd_output_max,p25r03_scaled_vfd_in);
					N: SYS_RPM_TO_SPEED(p25R03_ts2_vfd_rpm_to_speed,p25_ts2_gear_ratio,p25_ts2_roll_diameter_ft,p25r03_scaled_vfd_in,p25_ai_speed);
					N: CPT(p25_ai_amps,p00_vfd_ts2:I.Data[2]*0.1);
					N: CPT(p25_ai_torque,p00_vfd_ts2:I.Data[3]*0.01);
					N: XIO(p25r03_sample_timer.DN)TON(p25r03_sample_timer,?,?);
					N: XIC(p25r03_sample_timer.DN)[XIC(p25r03_tq_fifo.DN) FFU(p25r03_tq_buffer[0],p25r03_unload,p25r03_tq_fifo,?,?) ,FFL(p25_ai_torque,p25r03_tq_buffer[0],p25r03_tq_fifo,?,?) ,XIC(p25r03_tq_fifo.DN) AVE(p25r03_tq_buffer[0],0,p25r03_ave_tq,p25r03_tq_ave_ctrl,?,?) ];
					N: XIC(p25r03_tq_fifo.ER)OTU(p25r03_tq_fifo.ER);
					N: XIC(p25r03_tq_ave_ctrl.ER)OTU(p25r03_tq_ave_ctrl.ER);
					N: MOV(p25r03_ave_tq,p25_ai_torque);
					N: SYS_SCP(p25r03_hz,p00_vfd_ts2:I.Data[1],0,2000,0,60,p25_ai_hz);
					N: OTE(p25r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r03.fault,p25r03.fault_ack);
					N: XIC(FAULT)[TON(p25r03_timer_fault[0],?,?) ,XIC(p25r03_timer_fault[0].DN) OTL(p25r03.fault.0) ];
					N: XIC(p25r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r03.fault.0) ,OTU(p25r03.fault_ack.0) ];
					N: XIC(FAULT)[TON(p25r03_timer_fault[1],?,?) ,XIC(p25r03_timer_fault[1].DN) OTL(p25r03.fault.1) ];
					N: XIC(p25r03.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r03.fault.1) ,OTU(p25r03.fault_ack.1) ];
					N: NEQ(p25r03.fault,p25r03.fault_ack)OTE(p25r03.unack_fault);
					N: OTE(p25r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r03.warning,p25r03.warning_ack);
					N: XIC(FAULT)[TON(p25r03_timer_warning[0],?,?) ,XIC(p25r03_timer_warning[0].DN) OTL(p25r03.warning.0) ];
					N: XIO(FAULT)[OTU(p25r03.warning.0) ,OTU(p25r03.warning_ack.0) ];
					N: NEQ(p25r03.warning,p25r03.warning_ack)OTE(p25r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p25r04.comment.0);
					N: OTE(p25r04.comment.1);
					N: OTE(p25r04.comment.2);
					N: OTE(p25r04.comment.3);
					N: MOV(p25_control_word,p00_vfd_ts2:O.Data[0]);
					N: OTE(p25r04.comment.4);
					N: OTE(p25r04.comment.5);
					N: SYS_SPEED_TO_VFD(p25r04_speed_to_vfd_ts2_scp,p25_ts2_gear_ratio,p25_ts2_roll_diameter_ft,p25_ao_selected_speed,p25_ao_vfd);
					N: SYS_SCP(p25r03_vfd_out_scaling,p25_ao_vfd,p25_vfd_input_min,p25_vfd_input_max,p25_vfd_output_min,p25_vfd_output_max,p00_vfd_ts2:O.Data[1]);
					N: CPT(p00_vfd_ts2:O.Data[2],p25_ao_torque*100);
					N: OTE(p25r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r04.fault,p25r04.fault_ack);
					N: XIC(FAULT)[TON(p25r04_timer_fault[0],?,?) ,XIC(p25r04_timer_fault[0].DN) OTL(p25r04.fault.0) ];
					N: XIC(p25r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r04.fault.0) ,OTU(p25r04.fault_ack.0) ];
					N: NEQ(p25r04.fault,p25r04.fault_ack)OTE(p25r04.unack_fault);
					N: OTE(p25r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r04.warning,p25r04.warning_ack);
					N: XIC(FAULT)[TON(p25r04_timer_warning[0],?,?) ,XIC(p25r04_timer_warning[0].DN) OTL(p25r04.warning.0) ];
					N: XIO(FAULT)[OTU(p25r04.warning.0) ,OTU(p25r04.warning_ack.0) ];
					N: NEQ(p25r04.warning,p25r04.warning_ack)OTE(p25r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p25r05.comment.0);
					N: OTE(p25r05.comment.1);
					N: OTE(p25r05.comment.2);
					N: OTE(p25r05.comment.3);
					N: [XIC(HMI) OTE(p25_dint_to_hmi[0].0) ,XIC(HMI) OTE(p25_dint_to_hmi[0].1) ,XIC(HMI) OTE(p25_dint_to_hmi[0].2) ,XIC(HMI) OTE(p25_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[0].4) ,XIC(HMI) OTE(p25_dint_to_hmi[0].5) ,XIC(HMI) OTE(p25_dint_to_hmi[0].6) ,XIC(HMI) OTE(p25_dint_to_hmi[0].7) ];
					N: [XIC(p25_di_therm) OTE(p25_dint_to_hmi[0].8) ,XIC(p25_di_brake) OTE(p25_dint_to_hmi[0].9) ,XIC(HMI) OTE(p25_dint_to_hmi[0].10) ,XIC(HMI) OTE(p25_dint_to_hmi[0].11) ];
					N: [XIC(p25_di_ts2.faulted) OTE(p25_dint_to_hmi[0].12) ,XIC(p25_di_ts2.warning) OTE(p25_dint_to_hmi[0].13) ,XIC(p25_di_ts2.running_fwd) OTE(p25_dint_to_hmi[0].14) ,XIC(p25_di_ts2.running_rev) OTE(p25_dint_to_hmi[0].15) ];
					N: [XIC(p25_di_ts2.ready) OTE(p25_dint_to_hmi[0].16) ,XIC(p25_di_ts2.ctrl_from_net) OTE(p25_dint_to_hmi[0].17) ,XIC(p25_di_ts2.ref_from_net) OTE(p25_dint_to_hmi[0].18) ,XIC(p25_di_ts2.at_reference) OTE(p25_dint_to_hmi[0].19) ];
					N: MOV(p25_status_word,p25_dint_to_hmi[1]);
					N: [XIC(HMI) OTE(p25_dint_to_hmi[6].0) ,XIC(HMI) OTE(p25_dint_to_hmi[6].1) ,XIC(HMI) OTE(p25_dint_to_hmi[6].2) ,XIC(HMI) OTE(p25_dint_to_hmi[6].3) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[6].4) ,XIC(HMI) OTE(p25_dint_to_hmi[6].5) ,XIC(HMI) OTE(p25_dint_to_hmi[6].6) ,XIC(HMI) OTE(p25_dint_to_hmi[6].7) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[6].8) ,XIC(HMI) OTE(p25_dint_to_hmi[6].9) ,XIC(HMI) OTE(p25_dint_to_hmi[6].10) ,XIC(HMI) OTE(p25_dint_to_hmi[6].11) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[6].16) ,XIO(HMI) OTE(p25_dint_to_hmi[6].17) ,XIC(HMI) OTE(p25_dint_to_hmi[6].18) ,XIC(HMI) OTE(p25_dint_to_hmi[6].19) ];
					N: MOV(0,p25_dint_to_hmi[7])[XIC(p25r09_mode_jog) MOV(1,p25_dint_to_hmi[7]) ,XIC(p25r09_mode_run) MOV(2,p25_dint_to_hmi[7]) ,XIC(p25r09_mode_thread) MOV(3,p25_dint_to_hmi[7]) ];
					N: OTE(p25r05.comment.4);
					N: OTE(p25r05.comment.5);
					N: OTE(p25r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r05.fault,p25r05.fault_ack);
					N: XIC(FAULT)[TON(p25r05_timer_fault[0],?,?) ,XIC(p25r05_timer_fault[0].DN) OTL(p25r05.fault.0) ];
					N: XIC(p25r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r05.fault.0) ,OTU(p25r05.fault_ack.0) ];
					N: NEQ(p25r05.fault,p25r05.fault_ack)OTE(p25r05.unack_fault);
					N: OTE(p25r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r05.warning,p25r05.warning_ack);
					N: XIC(FAULT)[TON(p25r05_timer_warning[0],?,?) ,XIC(p25r05_timer_warning[0].DN) OTL(p25r05.warning.0) ];
					N: XIO(FAULT)[OTU(p25r05.warning.0) ,OTU(p25r05.warning_ack.0) ];
					N: NEQ(p25r05.warning,p25r05.warning_ack)OTE(p25r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p25r06.comment.2);
					N: XIO(p25r06_sample_timer.DN)TON(p25r06_sample_timer,?,?);
					N: XIC(p25r06_sample_timer.DN)[XIC(p25r06_lc_ctrl.DN) FFU(p25r06_lc_buffer[0],p25r06_unload,p25r06_lc_ctrl,?,?) ,FFL(p25_ai_ts2_lc,p25r06_lc_buffer[0],p25r06_lc_ctrl,?,?) ,XIC(p25r06_lc_ctrl.DN) AVE(p25r06_lc_buffer[0],0,p25r06_ave_lc,p25r06_lc_ave_ctrl,?,?) ];
					N: XIC(p25r06_lc_ctrl.ER)OTU(p25r06_lc_ctrl.ER);
					N: XIC(p25r06_lc_ave_ctrl.ER)OTU(p25r06_lc_ave_ctrl.ER);
					N: OTE(p25r06.comment.3);
					N: MOV(p25r06_ave_lc,p25_real_to_hmi[0])MOV(0,p25_real_to_hmi[1])MOV(0,p25_real_to_hmi[2]);
					N: MOV(0,p25_real_to_hmi[3])MOV(0,p25_real_to_hmi[4])MOV(0,p25_real_to_hmi[5]);
					N: MOV(p25_ai_speed,p25_real_to_hmi[6])MOV(0,p25_real_to_hmi[7])MOV(p25_ai_hz,p25_real_to_hmi[8]);
					N: MOV(p25_ai_amps,p25_real_to_hmi[9])MOV(p25_ai_speed,p25_real_to_hmi[10])MOV(p25_ai_rpm,p25_real_to_hmi[11]);
					N: MOV(0,p25_real_to_hmi[12])MOV(0,p25_real_to_hmi[13])MOV(0,p25_real_to_hmi[14]);
					N: MOV(0,p25_real_to_hmi[15])MOV(0,p25_real_to_hmi[16])MOV(0,p25_real_to_hmi[17]);
					N: MOV(0,p25_real_to_hmi[18])MOV(0,p25_real_to_hmi[19])MOV(0,p25_real_to_hmi[20]);
					N: MOV(0,p25_real_to_hmi[21])MOV(0,p25_real_to_hmi[22])MOV(0,p25_real_to_hmi[23]);
					N: OTE(p25r06.comment.4);
					N: MOV(0,p25_real_to_hmi[24])MOV(0,p25_real_to_hmi[25])MOV(0,p25_real_to_hmi[26]);
					N: MOV(0,p25_real_to_hmi[27])MOV(0,p25_real_to_hmi[28])MOV(0,p25_real_to_hmi[29]);
					N: MOV(0,p25_real_to_hmi[30])MOV(0,p25_real_to_hmi[31])MOV(0,p25_real_to_hmi[33]);
					N: MOV(0,p25_real_to_hmi[34])MOV(0,p25_real_to_hmi[35])MOV(0,p25_real_to_hmi[36]);
					N: MOV(0,p25_real_to_hmi[37])MOV(0,p25_real_to_hmi[38])MOV(0,p25_real_to_hmi[39]);
					N: OTE(p25r06.comment.5);
					N: MOV(p02_real_from_hmi.ts2[40],p25_real_to_hmi[40])MOV(p02_real_from_hmi.ts2[41],p25_real_to_hmi[41])MOV(p02_real_from_hmi.ts2[42],p25_real_to_hmi[42]);
					N: MOV(0,p25_real_to_hmi[43])MOV(0,p25_real_to_hmi[44])MOV(0,p25_real_to_hmi[45]);
					N: MOV(0,p25_real_to_hmi[46])MOV(0,p25_real_to_hmi[47])MOV(0,p25_real_to_hmi[48]);
					N: MOV(0,p25_real_to_hmi[49])MOV(0,p25_real_to_hmi[50])MOV(0,p25_real_to_hmi[51]);
					N: MOV(0,p25_real_to_hmi[52])MOV(0,p25_real_to_hmi[53])MOV(0,p25_real_to_hmi[54]);
					N: MOV(0,p25_real_to_hmi[55])MOV(0,p25_real_to_hmi[56])MOV(0,p25_real_to_hmi[57]);
					N: MOV(0,p25_real_to_hmi[58])MOV(0,p25_real_to_hmi[59])MOV(0,p25_real_to_hmi[60]);
					N: MOV(0,p25_real_to_hmi[61])MOV(0,p25_real_to_hmi[62])MOV(0,p25_real_to_hmi[63]);
					N: OTE(p25r06.comment.6);
					N: MOV(0,p25_real_to_hmi[64])MOV(0,p25_real_to_hmi[65])MOV(0,p25_real_to_hmi[66]);
					N: MOV(0,p25_real_to_hmi[67])MOV(0,p25_real_to_hmi[68])MOV(0,p25_real_to_hmi[69]);
					N: MOV(0,p25_real_to_hmi[70])MOV(0,p25_real_to_hmi[71])MOV(0,p25_real_to_hmi[72]);
					N: MOV(0,p25_real_to_hmi[73])MOV(0,p25_real_to_hmi[74])MOV(0,p25_real_to_hmi[75]);
					N: MOV(0,p25_real_to_hmi[76])MOV(0,p25_real_to_hmi[77]);
					N: MOV(0,p25_real_to_hmi[78])MOV(0,p25_real_to_hmi[79]);
					N: OTE(p25r06.comment.7);
					N: MOV(0,p25_real_to_hmi[80])MOV(0,p25_real_to_hmi[81])MOV(0,p25_real_to_hmi[82]);
					N: MOV(0,p25_real_to_hmi[83])MOV(0,p25_real_to_hmi[84])MOV(0,p25_real_to_hmi[85]);
					N: MOV(0,p25_real_to_hmi[86])MOV(0,p25_real_to_hmi[87])MOV(0,p25_real_to_hmi[88]);
					N: MOV(0,p25_real_to_hmi[89])MOV(0,p25_real_to_hmi[90])MOV(0,p25_real_to_hmi[91]);
					N: MOV(0,p25_real_to_hmi[92])MOV(0,p25_real_to_hmi[93])MOV(0,p25_real_to_hmi[94]);
					N: MOV(0,p25_real_to_hmi[95])MOV(0,p25_real_to_hmi[96])MOV(0,p25_real_to_hmi[97]);
					N: MOV(0,p25_real_to_hmi[98])MOV(0,p25_real_to_hmi[99])MOV(0,p25_real_to_hmi[100]);
					N: MOV(0,p25_real_to_hmi[101])MOV(0,p25_real_to_hmi[102])MOV(0,p25_real_to_hmi[103]);
					N: MOV(0,p25_real_to_hmi[104])MOV(0,p25_real_to_hmi[105])MOV(0,p25_real_to_hmi[106]);
					N: MOV(0,p25_real_to_hmi[107])MOV(0,p25_real_to_hmi[108])MOV(0,p25_real_to_hmi[109]);
					N: MOV(0,p25_real_to_hmi[110])MOV(0,p25_real_to_hmi[111]);
					N: OTE(p25r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r06.fault,p25r06.fault_ack);
					N: XIC(FAULT)[TON(p25r06_timer_fault[0],?,?) ,XIC(p25r06_timer_fault[0].DN) OTL(p25r06.fault.0) ];
					N: XIC(p25r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r06.fault.0) ,OTU(p25r06.fault_ack.0) ];
					N: NEQ(p25r06.fault,p25r06.fault_ack)OTE(p25r06.unack_fault);
					N: OTE(p25r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r06.warning,p25r06.warning_ack);
					N: XIC(FAULT)[TON(p25r06_timer_warning[0],?,?) ,XIC(p25r06_timer_warning[0].DN) OTL(p25r06.warning.0) ];
					N: XIO(FAULT)[OTU(p25r06.warning.0) ,OTU(p25r06.warning_ack.0) ];
					N: NEQ(p25r06.warning,p25r06.warning_ack)OTE(p25r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p25r07.comment.0);
					N: OTE(p25r07.comment.1);
					N: OTE(p25r07.comment.2);
					N: OTE(p25r07.comment.3);
					N: [XIC(p25r11.fault.0) OTE(p25_dint_to_hmi[2].0) ,XIC(p25r11.fault.1) OTE(p25_dint_to_hmi[2].1) ,XIC(p25r11.fault.2) OTE(p25_dint_to_hmi[2].2) ,XIC(p25r11.fault.3) OTE(p25_dint_to_hmi[2].3) ];
					N: [XIC(p25r11.fault.4) OTE(p25_dint_to_hmi[2].4) ,XIC(p25r11.fault.5) OTE(p25_dint_to_hmi[2].5) ,XIC(HMI) OTE(p25_dint_to_hmi[2].6) ,XIC(HMI) OTE(p25_dint_to_hmi[2].7) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[2].8) ,XIC(HMI) OTE(p25_dint_to_hmi[2].9) ,XIC(HMI) OTE(p25_dint_to_hmi[2].10) ,XIC(HMI) OTE(p25_dint_to_hmi[2].11) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[2].12) ,XIC(HMI) OTE(p25_dint_to_hmi[2].13) ,XIC(HMI) OTE(p25_dint_to_hmi[2].14) ,XIC(HMI) OTE(p25_dint_to_hmi[2].15) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[2].16) ,XIC(HMI) OTE(p25_dint_to_hmi[2].17) ,XIC(HMI) OTE(p25_dint_to_hmi[2].18) ,XIC(HMI) OTE(p25_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[2].20) ,XIC(HMI) OTE(p25_dint_to_hmi[2].21) ,XIC(HMI) OTE(p25_dint_to_hmi[2].22) ,XIC(HMI) OTE(p25_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[2].24) ,XIC(HMI) OTE(p25_dint_to_hmi[2].25) ,XIC(HMI) OTE(p25_dint_to_hmi[2].26) ,XIC(HMI) OTE(p25_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[2].28) ,XIC(HMI) OTE(p25_dint_to_hmi[2].29) ,XIC(HMI) OTE(p25_dint_to_hmi[2].30) ,XIC(HMI) OTE(p25_dint_to_hmi[2].31) ];
					N: OTE(p25r07.comment.4);
					N: OTE(p25r07.comment.5);
					N: OTE(p25r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r07.fault,p25r07.fault_ack);
					N: XIC(FAULT)[TON(p25r07_timer_fault[0],?,?) ,XIC(p25r07_timer_fault[0].DN) OTL(p25r07.fault.0) ];
					N: XIC(p25r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r07.fault.0) ,OTU(p25r07.fault_ack.0) ];
					N: NEQ(p25r07.fault,p25r07.fault_ack)OTE(p25r07.unack_fault);
					N: OTE(p25r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r07.warning,p25r07.warning_ack);
					N: XIC(FAULT)[TON(p25r07_timer_warning[0],?,?) ,XIC(p25r07_timer_warning[0].DN) OTL(p25r07.warning.0) ];
					N: XIO(FAULT)[OTU(p25r07.warning.0) ,OTU(p25r07.warning_ack.0) ];
					N: NEQ(p25r07.warning,p25r07.warning_ack)OTE(p25r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p25r08.comment.0);
					N: OTE(p25r08.comment.1);
					N: OTE(p25r08.comment.2);
					N: OTE(p25r08.comment.3);
					N: OTE(p25r08.comment.4);
					N: [XIC(p25r11.warning.0) OTE(p25_dint_to_hmi[4].0) ,XIC(p25r11.warning.1) OTE(p25_dint_to_hmi[4].1) ,XIC(p25r11.warning.2) OTE(p25_dint_to_hmi[4].2) ,XIC(HMI) OTE(p25_dint_to_hmi[4].3) ];
					N: [XIC(p25r08.warning.0) OTE(p25_dint_to_hmi[4].4) ,XIC(HMI) OTE(p25_dint_to_hmi[4].5) ,XIC(HMI) OTE(p25_dint_to_hmi[4].6) ,XIC(HMI) OTE(p25_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[4].8) ,XIC(HMI) OTE(p25_dint_to_hmi[4].9) ,XIC(HMI) OTE(p25_dint_to_hmi[4].10) ,XIC(HMI) OTE(p25_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[4].12) ,XIC(HMI) OTE(p25_dint_to_hmi[4].13) ,XIC(HMI) OTE(p25_dint_to_hmi[4].14) ,XIC(HMI) OTE(p25_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[4].16) ,XIC(HMI) OTE(p25_dint_to_hmi[4].17) ,XIC(HMI) OTE(p25_dint_to_hmi[4].18) ,XIC(HMI) OTE(p25_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[4].20) ,XIC(HMI) OTE(p25_dint_to_hmi[4].21) ,XIC(HMI) OTE(p25_dint_to_hmi[4].22) ,XIC(HMI) OTE(p25_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[4].24) ,XIC(HMI) OTE(p25_dint_to_hmi[4].25) ,XIC(HMI) OTE(p25_dint_to_hmi[4].26) ,XIC(HMI) OTE(p25_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p25_dint_to_hmi[4].28) ,XIC(HMI) OTE(p25_dint_to_hmi[4].29) ,XIC(HMI) OTE(p25_dint_to_hmi[4].30) ,XIC(HMI) OTE(p25_dint_to_hmi[4].31) ];
					N: OTE(p25r08.comment.5);
					N: OTE(p25r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r08.fault,p25r08.fault_ack);
					N: XIC(FAULT)[TON(p25r08_timer_fault[0],?,?) ,XIC(p25r08_timer_fault[0].DN) OTL(p25r08.fault.0) ];
					N: XIC(p25r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r08.fault.0) ,OTU(p25r08.fault_ack.0) ];
					N: NEQ(p25r08.fault,p25r08.fault_ack)OTE(p25r08.unack_fault);
					N: OTE(p25r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r08.warning,p25r08.warning_ack);
					N: XIO(p25r09_mode_run)[TON(p25r08_timer_warning[0],?,?) ,XIC(p25r08_timer_warning[0].DN) OTL(p25r08.warning.0) ];
					N: XIC(p25r08.warning_ack.0)XIC(p25r09_mode_run)[OTU(p25r08.warning.0) ,OTU(p25r08.warning_ack.0) ];
					N: XIC(p25r09_mode_thread)[TON(p25r08_timer_warning[0],?,?) ,XIC(p25r08_timer_warning[0].DN) OTL(p25r08.warning.1) ];
					N: XIC(p25r08.warning_ack.1)XIO(p25r09_mode_thread)[OTU(p25r08.warning.1) ,OTU(p25r08.warning_ack.1) ];
					N: NEQ(p25r08.warning,p25r08.warning_ack)OTE(p25r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p25r09.comment.0);
					N: OTE(p25r09.comment.1);
					N: OTE(p25r09.comment.2);
					N: XIC(p25_di_jog_fwd)XIO(p25r09_pb_jog_rev)OTE(p25r09_pb_jog_fwd);
					N: XIC(p25_di_jog_rev)XIO(p25r09_pb_jog_fwd)OTE(p25r09_pb_jog_rev);
					N: OTE(p25r09.comment.3);
					N: XIC(p25_di_jog)OTE(p25r09_mode_jog);
					N: XIC(p25_di_run)OTE(p25r09_mode_run);
					N: XIO(p25_di_run)XIO(p25_di_jog)OTE(p25r09_mode_thread);
					N: OTE(p25r09.comment.4);
					N: OTE(p25r09.comment.5);
					N: OTE(p25r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r09.fault,p25r09.fault_ack);
					N: XIC(FAULT)[TON(p25r09_timer_fault[0],?,?) ,XIC(p25r09_timer_fault[0].DN) OTL(p25r09.fault.0) ];
					N: XIC(p25r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r09.fault.0) ,OTU(p25r09.fault_ack.0) ];
					N: NEQ(p25r09.fault,p25r09.fault_ack)OTE(p25r09.unack_fault);
					N: OTE(p25r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r09.warning,p25r09.warning_ack);
					N: XIO(p25r09_mode_run)[TON(p25r09_timer_warning[0],?,?) ,XIC(p25r09_timer_warning[0].DN) OTL(p25r09.warning.0) ];
					N: XIC(p25r09_mode_run)[OTU(p25r09.warning.0) ,OTU(p25r09.warning_ack.0) ];
					N: XIC(FAULT)XIC(p25r09_mode_thread)[TON(p25r09_timer_warning[1],?,?) ,XIC(p25r09_timer_warning[1].DN) OTL(p25r09.warning.1) ];
					N: [XIO(p25r09_mode_thread) ,XIO(FAULT) ][OTU(p25r09.warning.1) ,OTU(p25r09.warning_ack.1) ];
					N: NEQ(p25r09.warning,p25r09.warning_ack)OTE(p25r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Speed_Control 
					RC: "p25r10$N"
					    "This routine is called, continuously, from p25R01 Main while the plc is in Run mode.$N"
					    "";
					N: SBR()OTE(p25r10.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p25r10.comment (dint)$N"
					    "p25r10.oneshot (dint)$N"
					    "p25r10_timer_xxxx (timer)$N"
					    "p25r10_xxxx (any)$N"
					    "p25r10.fault (dint)$N"
					    "p25r10a_warnings (dint)$N"
					    "";
					N: OTE(p25r10.comment.1);
					RC: "Notes";
					N: OTE(p25r10.comment.2);
					RC: "Requests";
					N: OTE(p25r10.comment.3);
					N: CPT(p25r10_calc_speed_offset,p25_ai_speed-p25_ao_selected_speed);
					N: CPT(p25r10_pid_out,p25r10_calc_speed_offset/p25r10_param_psn_gain+50);
					N: [XIC(p01r13_line_slow_ramp) ,XIC(p01r13_line_running) ]OTE(p25r10_tension_request);
					N: XIO(p25r10_tension_request)OTE(p25r10_pid_manual_request);
					RC: "Configure PID$N"
					    "The tension loadcell feedback is compared to its setpoint in a PID control.$N"
					    "With the PID output at 50%, error is made to be 0$N"
					    "Error is added or subtracted to the speed of the previous drive to calculate the required speed of the drive.$N"
					    "A gain factor is used to dampen the error effect on the drive speed.";
					N: OTE(p25r10.comment.4);
					N: MOV(p25_ai_ts2_lc,p25r10_pid_psn_pv);
					N: MOV(p01_recipe_active.ts2_tension_sp,p25r10_pid_psn.SP);
					N: XIO(p25r10_tension_request)MOV(50,p25r10_pid_psn.SO);
					N: XIO(p25r10_tension_request)OTE(p25r10_pid_psn.SWM);
					N: OTE(p25r10_pid_psn.NOBC);
					N: MOV(p02_real_from_hmi.ts2[40],p25r10_pid_psn.KP)MOV(p02_real_from_hmi.ts2[41],p25r10_pid_psn.KI)MOV(p02_real_from_hmi.ts2[42],p25r10_pid_psn.KD);
					N: MOV(p25r10_pid_psn.BIAS,p25r10_pid_psn.BIAS)PID(p25r10_pid_psn,p25r10_pid_psn_pv,0,p25r10_pid_psn_cv,p22r10_pid_psn,0,0);
					N: MOV(p25r10_param_psn_gain,p25r10_param_psn_gain);
					RC: "Output Control";
					N: OTE(p25r10.comment.5);
					N: CPT(p25r10_speed_offset,(p25r10_pid_psn_cv-50)/p25r10_param_psn_gain*1);
					RC: "20260820 - Accumulator payout speed boost moved to p29r15 so that only the winder is overspeeded.  Tension Stand 2 now stays on its own tension PID.";
					N: NOP();
					RC: "Faults";
					N: OTE(p25r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r10.fault,p25r10.fault_ack);
					N: XIC(FAULT)[TON(p25r10_timer_fault[0],?,?) ,XIC(p25r10_timer_fault[0].DN) OTL(p25r10.fault.0) ];
					N: XIC(p25r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r10.fault.0) ,OTU(p25r10.fault_ack.0) ];
					N: NEQ(p25r10.fault,p25r10.fault_ack)OTE(p25r10.unack_fault);
					RC: "Warnings";
					N: OTE(p25r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r10.warning,p25r10.warning_ack);
					N: XIC(FAULT)[TON(p25r10_timer_warning[0],?,?) ,XIC(p25r10_timer_warning[0].DN) OTL(p25r10.warning.0) ];
					N: XIO(FAULT)[OTU(p25r10.warning.0) ,OTU(p25r10.warning_ack.0) ];
					N: NEQ(p25r10.warning,p25r10.warning_ack)OTE(p25r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_VFD 
					N: SBR()OTE(p25r11.comment.0);
					N: OTE(p25r11.comment.1);
					N: XIC(p01r13_permissive_drives)XIC(p01r13_state.1)OTE(p25r11_permissive_jog_thread);
					N: OTE(p25r11.comment.2);
					N: OTE(p25r11.comment.3);
					N: XIC(p01r13_permissive_drives)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]OTE(p25r11_request_line_run);
					N: XIC(p01r09_request_line_jog)OTE(p25r11_request_line_jog);
					N: XIC(p25r11_permissive_jog_thread)XIC(p22r09_mode_thread)XIC(p25r09_mode_thread)[XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ][XIC(p25r09_pb_jog_fwd) XIC(p25r11_at_zero) ,XIC(p25r11_request_thread_fwd) XIO(p25r11_at_zero) ]OTE(p25r11_request_thread_fwd);
					N: XIC(p25r11_permissive_jog_thread)XIC(p22r09_mode_thread)XIC(p25r09_mode_thread)[XIC(p20r15_loa_on) ,XIC(p20r16_lob_on) ][XIC(p25r09_pb_jog_rev) XIC(p25r11_at_zero) ,XIC(p25r11_request_thread_rev) XIO(p25r11_at_zero) ]OTE(p25r11_request_thread_rev);
					N: XIC(p25r11_permissive_jog_thread)XIC(p25r09_mode_jog)[XIC(p25r09_pb_jog_fwd) XIC(p25r11_at_zero) ,XIC(p25r11_request_jog_fwd) XIO(p25r11_at_zero) ]OTE(p25r11_request_jog_fwd);
					N: XIC(p25r11_permissive_jog_thread)XIC(p25r09_mode_jog)[XIC(p25r09_pb_jog_rev) XIC(p25r11_at_zero) ,XIC(p25r11_request_jog_rev) XIO(p25r11_at_zero) ]OTE(p25r11_request_jog_rev);
					N: EQU(p25_ao_selected_speed,0)OTE(p25r11_at_zero);
					N: NOP();
					N: NOP();
					N: OTE(p25r11.comment.5);
					N: ABB_PROTOCOL_VFD(p25_ts2_vfd,p25_status_word,p25_control_word,p25r11_vfd_start_request,p01r09_pb_global_reset,p01r13_permissive_drives);
					N: [XIC(p25r11_request_line_run) ,XIC(p25r11_request_line_jog) ,XIC(p25r11_request_jog_fwd) ,XIC(p25r11_request_thread_fwd) ,XIC(p25r11_request_jog_rev) ,XIC(p25r11_request_thread_rev) ]OTE(p25r11_vfd_start_request);
					N: NOP();
					N: MOV(p25_ai_torque,p25_ai_torque);
					N: MOV(300,p25_ao_torque);
					N: OTE(p25r11.comment.6);
					N: [XIC(p25r11_request_line_run) ,XIC(p25r11_request_thread_fwd) ]MOV(p01r12_master_ramped_speed,p25_ao_selected_speed);
					N: XIC(p25r11_request_thread_rev)CPT(p25_ao_selected_speed,p01r12_master_ramped_speed*-1);
					N: XIC(p25r11_request_jog_fwd)XIC(p25r09_pb_jog_fwd)CPT(p25r11_selected_speed,p25_param_ts2_jog_speed*1);
					N: XIC(p25r11_request_jog_rev)XIC(p25r09_pb_jog_rev)CPT(p25r11_selected_speed,p25_param_ts2_jog_speed*-1);
					N: [XIC(p25r11_request_jog_fwd) XIO(p25r09_pb_jog_fwd) ,XIC(p25r11_request_jog_rev) XIO(p25r09_pb_jog_rev) ]MOV(0,p25r11_selected_speed);
					N: XIO(p25r11_request_line_run)XIO(p25r11_request_thread_fwd)XIO(p25r11_request_thread_rev)XIO(p01r09_request_line_jog)SYS_ACC_DEC_RAMP(p25r11_acc_decel_ramp,p25r11_selected_speed,p25_ts2_acc_rate,p25_ts2_decel_rate,p01r02_plc_scan_time_in_sec,p25_ao_selected_speed);
					N: XIC(p25r11_request_line_run)[XIO(p01r09_stretch_mode) [GRT(p25r10_speed_offset,p25_ao_selected_speed) MOV(p25_ao_selected_speed,p25r10_speed_offset) ,CPT(p25_ao_selected_speed,p01r12_master_ramped_speed+p25r10_speed_offset) ] ,XIC(p01r09_stretch_mode) MOV(p01r12_master_ramped_speed,p25_ao_selected_speed) ];
					N: [XIO(p25r11_request_line_run) XIO(p25r11_request_jog_fwd) XIO(p25r11_request_jog_rev) XIO(p01r09_request_line_jog) XIO(p25r11_request_thread_fwd) XIO(p25r11_request_thread_rev) ,XIO(p01r13_permissive_drives) ]MOV(0,p25_ao_selected_speed);
					N: OTE(p25r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p25r11.fault,p25r11.fault_ack);
					N: XIC(p25_status_word.3)[TON(p25r11_timer_fault[0],?,?) ,XIC(p25r11_timer_fault[0].DN) OTL(p25r11.fault.0) ];
					N: XIC(p25r11.fault_ack.0)XIO(p25_status_word.3)XIC(p01r09_pb_global_reset)[OTU(p25r11.fault.0) ,OTU(p25r11.fault_ack.0) ];
					N: XIC(FAULT)[TON(p25r11_timer_fault[1],?,?) ,XIC(p25r11_timer_fault[1].DN) OTL(p25r11.fault.1) ];
					N: XIC(p25r11.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p25r11.fault.1) ,OTU(p25r11.fault_ack.1) ];
					N: XIO(p25_status_word.0)[TON(p25r11_timer_fault[2],?,?) ,XIC(p25r11_timer_fault[2].DN) OTL(p25r11.fault.2) ];
					N: XIC(p25r11.fault_ack.2)XIC(p25_status_word.0)XIC(p01r09_pb_global_reset)[OTU(p25r11.fault.2) ,OTU(p25r11.fault_ack.2) ];
					N: XIC(p25_status_word.1)XIO(p25_status_word.9)[TON(p25r11_timer_fault[3],?,?) ,XIC(p25r11_timer_fault[3].DN) OTL(p25r11.fault.3) ];
					N: XIC(p25r11.fault_ack.3)[XIC(p25_status_word.9) ,XIO(p25_status_word.1) ]XIC(p01r09_pb_global_reset)[OTU(p25r11.fault.3) ,OTU(p25r11.fault_ack.3) ];
					N: XIO(p25_di_therm)[TON(p25r11_timer_fault[4],?,?) ,XIC(p25r11_timer_fault[4].DN) OTL(p25r11.fault.4) ];
					N: XIC(p25r11.fault_ack.4)XIC(p25_di_therm)XIC(p01r09_pb_global_reset)[OTU(p25r11.fault.4) ,OTU(p25r11.fault_ack.4) ];
					N: XIO(p25_di_brake)[TON(p25r11_timer_fault[5],?,?) ,XIC(p25r11_timer_fault[5].DN) OTL(p25r11.fault.5) ];
					N: XIC(p25r11.fault_ack.5)XIC(p25_di_brake)XIC(p01r09_pb_global_reset)[OTU(p25r11.fault.5) ,OTU(p25r11.fault_ack.5) ];
					N: NEQ(p25r11.fault,p25r11.fault_ack)OTE(p25r11.unack_fault);
					N: OTE(p25r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p25r11.warning,p25r11.warning_ack);
					N: XIC(p25_status_word.7)[TON(p25r11_timer_warning[0],?,?) ,XIC(p25r11_timer_warning[0].DN) OTL(p25r11.warning.0) ];
					N: XIC(p25r11.warning_ack.0)XIO(p25_status_word.7)[OTU(p25r11.warning.0) ,OTU(p25r11.warning_ack.0) ];
					N: XIC(p25_ts2_vfd.OUT_ENABLED)LES(p25_ai_ts2_lc,p25r02_tension_dev_min)[TON(p25r11_timer_warning[1],?,?) ,XIC(p25r11_timer_warning[1].DN) OTL(p25r11.warning.1) ];
					N: [GEQ(p25_ai_ts2_lc,p25r02_tension_dev_min) ,XIO(p25_ts2_vfd.OUT_ENABLED) ]OTU(p25r11.warning.1);
					N: XIC(p25_ts2_vfd.OUT_ENABLED)GRT(p25_ai_ts2_lc,p25r02_tension_dev_max)[TON(p25r11_timer_warning[2],?,?) ,XIC(p25r11_timer_warning[2].DN) OTL(p25r11.warning.2) ];
					N: XIO(p25_ts2_vfd.OUT_ENABLED)LEQ(p25_ai_ts2_lc,p25r02_tension_dev_max)OTU(p25r11.warning.2);
					N: XIC(FAULT)[TON(p25r11_timer_warning[3],?,?) ,XIC(p25r11_timer_warning[3].DN) OTL(p25r11.warning.3) ];
					N: XIO(FAULT)[OTU(p25r11.warning.3) ,OTU(p25r11.warning_ack.3) ];
					N: NEQ(p25r11.warning,p25r11.warning_ack)OTE(p25r11.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P26_Upper_Poly_Letoff (MAIN := "R01_Main",
	                               MODE := 0,
	                               DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p26r01.comment.0);
					N: OTE(p26r01.comment.1);
					N: OTE(p26r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Tension_A,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p26r02.comment.0);
					N: OTE(p26r02.comment.1);
					N: OTE(p26r02.comment.2);
					N: NEQ(p26_dint_to_hmi[2],0)OTE(p26r02_fault_exists);
					N: NEQ(p26_dint_to_hmi[4],0)OTE(p26r02_warning_exists);
					N: OTE(p26r02.comment.3);
					N: [XIC(p26r02.unack_fault) ,XIC(p26r03.unack_fault) ,XIC(p26r04.unack_fault) ,XIC(p26r05.unack_fault) ,XIC(p26r06.unack_fault) ,XIC(p26r07.unack_fault) ,XIC(p26r08.unack_fault) ,XIC(p26r09.unack_fault) ,XIC(p26r10.unack_fault) ]OTE(p26r02_unack_fault);
					N: [XIC(p26r02.unack_warning) ,XIC(p26r03.unack_warning) ,XIC(p26r04.unack_warning) ,XIC(p26r05.unack_warning) ,XIC(p26r06.unack_warning) ,XIC(p26r07.unack_warning) ,XIC(p26r08.unack_warning) ,XIC(p26r09.unack_warning) ,XIC(p26r10.unack_warning) ]OTE(p26r02_unack_warning);
					N: OTE(p26r02.comment.4);
					N: OTE(p26r02.comment.5);
					N: OTE(p26r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r02.fault,p26r02.fault_ack);
					N: XIC(FAULT)[TON(p26r02_timer_fault[0],?,?) ,XIC(p26r02_timer_fault[0].DN) OTL(p26r02.fault.0) ];
					N: XIC(p26r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r02.fault.0) ,OTU(p26r02.fault_ack.0) ];
					N: NEQ(p26r02.fault,p26r02.fault_ack)OTE(p26r02.unack_fault);
					N: OTE(p26r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r02.warning,p26r02.warning_ack);
					N: XIC(FAULT)[TON(p26r02_timer_warning[0],?,?) ,XIC(p26r02_timer_warning[0].DN) OTL(p26r02.warning.0) ];
					N: XIO(FAULT)[OTU(p26r02.warning.0) ,OTU(p26r02.warning_ack.0) ];
					N: NEQ(p26r02.warning,p26r02.warning_ack)OTE(p26r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p26r03.comment.0);
					N: OTE(p26r03.comment.1);
					N: OTE(p26r03.comment.2);
					N: OTE(p26r03.comment.3);
					N: [XIC(p00_io_winder:5:I.1) OTE(p26r03_upper_A_tension_on) ,XIC(p00_io_winder:5:I.0) OTE(p26r03_upper_B_tension_on) ];
					N: OTE(p26r03.comment.4);
					N: SYS_SCP(p26r03_ltf_a_sensor_scp,p00_io_winder:2:I.Ch0Data,p26_ltf_a_sensor_input_min,p26_ltf_a_sensor_input_max,p26_ltf_a_sensor_output_min,p26_ltf_a_sensor_output_max,p26r03_ai_dia_a_sensor);
					N: SUB(p26r03_upper_poly_a_distance,p26r03_ai_dia_a_sensor,p26r03_a_radius)CPT(p26_ao_dia_a,p26r03_a_radius*2);
					N: SYS_SCP(p26r03_ltf_b_sensor_scp,p00_io_winder:2:I.Ch1Data,p26_ltf_b_sensor_input_min,p26_ltf_b_sensor_input_max,p26_ltf_b_sensor_output_min,p26_ltf_b_sensor_output_max,p26r03_ai_dia_b_sensor);
					N: SUB(p26r03_upper_poly_b_distance,p26r03_ai_dia_b_sensor,p26r03_b_radius)CPT(p26_ao_dia_b,p26r03_b_radius*2);
					N: OTE(p26r03.comment.5);
					N: OTE(p26r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r03.fault,p26r03.fault_ack);
					N: XIC(FAULT)[TON(p26r03_timer_fault[0],?,?) ,XIC(p26r03_timer_fault[0].DN) OTL(p26r03.fault.0) ];
					N: XIC(p26r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r03.fault.0) ,OTU(p26r03.fault_ack.0) ];
					N: NEQ(p26r03.fault,p26r03.fault_ack)OTE(p26r03.unack_fault);
					N: OTE(p26r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r03.warning,p26r03.warning_ack);
					N: XIC(FAULT)[TON(p26r03_timer_warning[0],?,?) ,XIC(p26r03_timer_warning[0].DN) OTL(p26r03.warning.0) ];
					N: XIO(FAULT)[OTU(p26r03.warning.0) ,OTU(p26r03.warning_ack.0) ];
					N: NEQ(p26r03.warning,p26r03.warning_ack)OTE(p26r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p26r04.comment.0);
					N: OTE(p26r04.comment.1);
					N: OTE(p26r04.comment.2);
					N: OTE(p26r04.comment.3);
					N: OTE(p26r04.comment.4);
					N: SYS_SCP(p26r04_ula_prs_scp,p26_ao_dia_a,p26_ula_prs_input_min,p26_ula_prs_input_max,p26_ula_prs_output_min,p26_ula_prs_output_max,p00_io_winder:0:O.Ch2Data)CPT(p00_io_winder:0:O.Ch2Data,p26r10_ula_selected_tension/22.0*p00_io_winder:0:O.Ch2Data);
					N: SYS_SCP(p26r04_ulb_prs_scp,p26_ao_dia_b,p26_ulb_prs_input_min,p26_ulb_prs_input_max,p26_ulb_prs_output_min,p26_ulb_prs_output_max,p00_io_winder:0:O.Ch0Data)CPT(p00_io_winder:0:O.Ch0Data,p26r10_ulb_selected_tension/22.0*p00_io_winder:0:O.Ch0Data);
					N: OTE(p26r04.comment.5);
					N: OTE(p26r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r04.fault,p26r04.fault_ack);
					N: XIC(FAULT)[TON(p26r04_timer_fault[0],?,?) ,XIC(p26r04_timer_fault[0].DN) OTL(p26r04.fault.0) ];
					N: XIC(p26r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r04.fault.0) ,OTU(p26r04.fault_ack.0) ];
					N: NEQ(p26r04.fault,p26r04.fault_ack)OTE(p26r04.unack_fault);
					N: OTE(p26r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r04.warning,p26r04.warning_ack);
					N: XIC(FAULT)[TON(p26r04_timer_warning[0],?,?) ,XIC(p26r04_timer_warning[0].DN) OTL(p26r04.warning.0) ];
					N: XIO(FAULT)[OTU(p26r04.warning.0) ,OTU(p26r04.warning_ack.0) ];
					N: NEQ(p26r04.warning,p26r04.warning_ack)OTE(p26r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p26r05.comment.0);
					N: OTE(p26r05.comment.1);
					N: OTE(p26r05.comment.2);
					N: OTE(p26r05.comment.3);
					N: [XIC(p26r03_upper_A_tension_on) OTE(p26_dint_to_hmi[0].0) ,XIC(HMI) OTE(p26_dint_to_hmi[0].1) ,XIC(p26r03_upper_B_tension_on) OTE(p26_dint_to_hmi[0].2) ,XIC(HMI) OTE(p26_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[0].4) ,XIC(HMI) OTE(p26_dint_to_hmi[0].5) ,XIC(HMI) OTE(p26_dint_to_hmi[0].6) ,XIC(HMI) OTE(p26_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[0].8) ,XIC(HMI) OTE(p26_dint_to_hmi[0].9) ,XIC(HMI) OTE(p26_dint_to_hmi[0].10) ,XIC(HMI) OTE(p26_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[0].12) ,XIC(HMI) OTE(p26_dint_to_hmi[0].13) ,XIC(HMI) OTE(p26_dint_to_hmi[0].14) ,XIC(HMI) OTE(p26_dint_to_hmi[0].15) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[1].0) ,XIC(HMI) OTE(p26_dint_to_hmi[1].1) ,XIC(HMI) OTE(p26_dint_to_hmi[1].2) ,XIC(HMI) OTE(p26_dint_to_hmi[1].3) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[1].4) ,XIC(HMI) OTE(p26_dint_to_hmi[1].5) ,XIC(HMI) OTE(p26_dint_to_hmi[1].6) ,XIC(HMI) OTE(p26_dint_to_hmi[1].7) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[6].0) ,XIC(HMI) OTE(p26_dint_to_hmi[6].1) ,XIC(HMI) OTE(p26_dint_to_hmi[6].2) ,XIC(HMI) OTE(p26_dint_to_hmi[6].3) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[6].4) ,XIC(HMI) OTE(p26_dint_to_hmi[6].5) ,XIC(HMI) OTE(p26_dint_to_hmi[6].6) ,XIC(HMI) OTE(p26_dint_to_hmi[6].7) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[6].8) ,XIC(HMI) OTE(p26_dint_to_hmi[6].9) ,XIC(HMI) OTE(p26_dint_to_hmi[6].10) ,XIC(HMI) OTE(p26_dint_to_hmi[6].11) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[6].16) ,XIC(HMI) OTE(p26_dint_to_hmi[6].17) ,XIC(HMI) OTE(p26_dint_to_hmi[6].18) ,XIC(HMI) OTE(p26_dint_to_hmi[6].19) ];
					N: OTE(p26r05.comment.4);
					N: OTE(p26r05.comment.5);
					N: OTE(p26r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r05.fault,p26r05.fault_ack);
					N: XIC(FAULT)[TON(p26r05_timer_fault[0],?,?) ,XIC(p26r05_timer_fault[0].DN) OTL(p26r05.fault.0) ];
					N: XIC(p26r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r05.fault.0) ,OTU(p26r05.fault_ack.0) ];
					N: NEQ(p26r05.fault,p26r05.fault_ack)OTE(p26r05.unack_fault);
					N: OTE(p26r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r05.warning,p26r05.warning_ack);
					N: XIC(FAULT)[TON(p26r05_timer_warning[0],?,?) ,XIC(p26r05_timer_warning[0].DN) OTL(p26r05.warning.0) ];
					N: XIO(FAULT)[OTU(p26r05.warning.0) ,OTU(p26r05.warning_ack.0) ];
					N: NEQ(p26r05.warning,p26r05.warning_ack)OTE(p26r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p26r06.comment.2);
					N: OTE(p26r06.comment.3);
					N: MOV(p26_ao_dia_a,p26_real_to_hmi[0])MOV(p26_ao_dia_b,p26_real_to_hmi[1])MOV(0,p26_real_to_hmi[2]);
					N: MOV(0,p26_real_to_hmi[3])MOV(0,p26_real_to_hmi[4])MOV(0,p26_real_to_hmi[5]);
					N: MOV(0,p26_real_to_hmi[6])MOV(0,p26_real_to_hmi[7])MOV(0,p26_real_to_hmi[8]);
					N: MOV(0,p26_real_to_hmi[9])MOV(0,p26_real_to_hmi[10])MOV(0,p26_real_to_hmi[11]);
					N: MOV(0,p26_real_to_hmi[12])MOV(0,p26_real_to_hmi[13])MOV(0,p26_real_to_hmi[14]);
					N: MOV(0,p26_real_to_hmi[15])MOV(0,p26_real_to_hmi[16])MOV(0,p26_real_to_hmi[17]);
					N: MOV(0,p26_real_to_hmi[18])MOV(0,p26_real_to_hmi[19])MOV(0,p26_real_to_hmi[20]);
					N: MOV(0,p26_real_to_hmi[21])MOV(0,p26_real_to_hmi[22])MOV(0,p26_real_to_hmi[23]);
					N: OTE(p26r06.comment.4);
					N: MOV(0,p26_real_to_hmi[24])MOV(0,p26_real_to_hmi[25])MOV(0,p26_real_to_hmi[26]);
					N: MOV(0,p26_real_to_hmi[27])MOV(0,p26_real_to_hmi[28])MOV(0,p26_real_to_hmi[29]);
					N: MOV(0,p26_real_to_hmi[30])MOV(0,p26_real_to_hmi[31])MOV(0,p26_real_to_hmi[33]);
					N: MOV(0,p26_real_to_hmi[34])MOV(0,p26_real_to_hmi[35])MOV(0,p26_real_to_hmi[36]);
					N: MOV(0,p26_real_to_hmi[37])MOV(0,p26_real_to_hmi[38])MOV(0,p26_real_to_hmi[39]);
					N: OTE(p26r06.comment.5);
					N: MOV(0,p26_real_to_hmi[40])MOV(0,p26_real_to_hmi[41])MOV(0,p26_real_to_hmi[42]);
					N: MOV(0,p26_real_to_hmi[43])MOV(0,p26_real_to_hmi[44])MOV(0,p26_real_to_hmi[45]);
					N: MOV(0,p26_real_to_hmi[46])MOV(0,p26_real_to_hmi[47])MOV(0,p26_real_to_hmi[48]);
					N: MOV(0,p26_real_to_hmi[49])MOV(0,p26_real_to_hmi[50])MOV(0,p26_real_to_hmi[51]);
					N: MOV(0,p26_real_to_hmi[52])MOV(0,p26_real_to_hmi[53])MOV(0,p26_real_to_hmi[54]);
					N: MOV(0,p26_real_to_hmi[55])MOV(0,p26_real_to_hmi[56])MOV(0,p26_real_to_hmi[57]);
					N: MOV(0,p26_real_to_hmi[58])MOV(0,p26_real_to_hmi[59])MOV(0,p26_real_to_hmi[60]);
					N: MOV(0,p26_real_to_hmi[61])MOV(0,p26_real_to_hmi[62])MOV(0,p26_real_to_hmi[63]);
					N: OTE(p26r06.comment.6);
					N: MOV(0,p26_real_to_hmi[64])MOV(0,p26_real_to_hmi[65])MOV(0,p26_real_to_hmi[66]);
					N: MOV(0,p26_real_to_hmi[67])MOV(0,p26_real_to_hmi[68])MOV(0,p26_real_to_hmi[69]);
					N: MOV(0,p26_real_to_hmi[70])MOV(0,p26_real_to_hmi[71])MOV(0,p26_real_to_hmi[72]);
					N: MOV(0,p26_real_to_hmi[73])MOV(0,p26_real_to_hmi[74])MOV(0,p26_real_to_hmi[75]);
					N: MOV(0,p26_real_to_hmi[76])MOV(0,p26_real_to_hmi[77]);
					N: MOV(0,p26_real_to_hmi[78])MOV(0,p26_real_to_hmi[79]);
					N: OTE(p26r06.comment.7);
					N: MOV(0,p26_real_to_hmi[80])MOV(0,p26_real_to_hmi[81])MOV(0,p26_real_to_hmi[82]);
					N: MOV(0,p26_real_to_hmi[83])MOV(0,p26_real_to_hmi[84])MOV(0,p26_real_to_hmi[85]);
					N: MOV(0,p26_real_to_hmi[86])MOV(0,p26_real_to_hmi[87])MOV(0,p26_real_to_hmi[88]);
					N: MOV(0,p26_real_to_hmi[89])MOV(0,p26_real_to_hmi[90])MOV(0,p26_real_to_hmi[91]);
					N: MOV(0,p26_real_to_hmi[92])MOV(0,p26_real_to_hmi[93])MOV(0,p26_real_to_hmi[94]);
					N: MOV(0,p26_real_to_hmi[95])MOV(0,p26_real_to_hmi[96])MOV(0,p26_real_to_hmi[97]);
					N: MOV(0,p26_real_to_hmi[98])MOV(0,p26_real_to_hmi[99])MOV(0,p26_real_to_hmi[100]);
					N: MOV(0,p26_real_to_hmi[101])MOV(0,p26_real_to_hmi[102])MOV(0,p26_real_to_hmi[103]);
					N: MOV(0,p26_real_to_hmi[104])MOV(0,p26_real_to_hmi[105])MOV(0,p26_real_to_hmi[106]);
					N: MOV(0,p26_real_to_hmi[107])MOV(0,p26_real_to_hmi[108])MOV(0,p26_real_to_hmi[109]);
					N: MOV(0,p26_real_to_hmi[110])MOV(0,p26_real_to_hmi[111]);
					N: OTE(p26r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r06.fault,p26r06.fault_ack);
					N: XIC(FAULT)[TON(p26r06_timer_fault[0],?,?) ,XIC(p26r06_timer_fault[0].DN) OTL(p26r06.fault.0) ];
					N: XIC(p26r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r06.fault.0) ,OTU(p26r06.fault_ack.0) ];
					N: NEQ(p26r06.fault,p26r06.fault_ack)OTE(p26r06.unack_fault);
					N: OTE(p26r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r06.warning,p26r06.warning_ack);
					N: XIC(FAULT)[TON(p26r06_timer_warning[0],?,?) ,XIC(p26r06_timer_warning[0].DN) OTL(p26r06.warning.0) ];
					N: XIO(FAULT)[OTU(p26r06.warning.0) ,OTU(p26r06.warning_ack.0) ];
					N: NEQ(p26r06.warning,p26r06.warning_ack)OTE(p26r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p26r07.comment.0);
					N: OTE(p26r07.comment.1);
					N: OTE(p26r07.comment.2);
					N: OTE(p26r07.comment.3);
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].0) ,XIC(HMI) OTE(p26_dint_to_hmi[2].1) ,XIC(HMI) OTE(p26_dint_to_hmi[2].2) ,XIC(HMI) OTE(p26_dint_to_hmi[2].3) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].4) ,XIC(HMI) OTE(p26_dint_to_hmi[2].5) ,XIC(HMI) OTE(p26_dint_to_hmi[2].6) ,XIC(HMI) OTE(p26_dint_to_hmi[2].7) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].8) ,XIC(HMI) OTE(p26_dint_to_hmi[2].9) ,XIC(HMI) OTE(p26_dint_to_hmi[2].10) ,XIC(HMI) OTE(p26_dint_to_hmi[2].11) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].12) ,XIC(HMI) OTE(p26_dint_to_hmi[2].13) ,XIC(HMI) OTE(p26_dint_to_hmi[2].14) ,XIC(HMI) OTE(p26_dint_to_hmi[2].15) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].16) ,XIC(HMI) OTE(p26_dint_to_hmi[2].17) ,XIC(HMI) OTE(p26_dint_to_hmi[2].18) ,XIC(HMI) OTE(p26_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].20) ,XIC(HMI) OTE(p26_dint_to_hmi[2].21) ,XIC(HMI) OTE(p26_dint_to_hmi[2].22) ,XIC(HMI) OTE(p26_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].24) ,XIC(HMI) OTE(p26_dint_to_hmi[2].25) ,XIC(HMI) OTE(p26_dint_to_hmi[2].26) ,XIC(HMI) OTE(p26_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[2].28) ,XIC(HMI) OTE(p26_dint_to_hmi[2].29) ,XIC(HMI) OTE(p26_dint_to_hmi[2].30) ,XIC(HMI) OTE(p26_dint_to_hmi[2].31) ];
					N: OTE(p26r07.comment.4);
					N: OTE(p26r07.comment.5);
					N: OTE(p26r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r07.fault,p26r07.fault_ack);
					N: XIC(FAULT)[TON(p26r07_timer_fault[0],?,?) ,XIC(p26r07_timer_fault[0].DN) OTL(p26r07.fault.0) ];
					N: XIC(p26r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r07.fault.0) ,OTU(p26r07.fault_ack.0) ];
					N: NEQ(p26r07.fault,p26r07.fault_ack)OTE(p26r07.unack_fault);
					N: OTE(p26r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r07.warning,p26r07.warning_ack);
					N: XIC(FAULT)[TON(p26r07_timer_warning[0],?,?) ,XIC(p26r07_timer_warning[0].DN) OTL(p26r07.warning.0) ];
					N: XIO(FAULT)[OTU(p26r07.warning.0) ,OTU(p26r07.warning_ack.0) ];
					N: NEQ(p26r07.warning,p26r07.warning_ack)OTE(p26r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p26r08.comment.0);
					N: OTE(p26r08.comment.1);
					N: OTE(p26r08.comment.2);
					N: OTE(p26r08.comment.3);
					N: OTE(p26r08.comment.4);
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].0) ,XIC(HMI) OTE(p26_dint_to_hmi[4].1) ,XIC(HMI) OTE(p26_dint_to_hmi[4].2) ,XIC(HMI) OTE(p26_dint_to_hmi[4].3) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].4) ,XIC(HMI) OTE(p26_dint_to_hmi[4].5) ,XIC(HMI) OTE(p26_dint_to_hmi[4].6) ,XIC(HMI) OTE(p26_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].8) ,XIC(HMI) OTE(p26_dint_to_hmi[4].9) ,XIC(HMI) OTE(p26_dint_to_hmi[4].10) ,XIC(HMI) OTE(p26_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].12) ,XIC(HMI) OTE(p26_dint_to_hmi[4].13) ,XIC(HMI) OTE(p26_dint_to_hmi[4].14) ,XIC(HMI) OTE(p26_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].16) ,XIC(HMI) OTE(p26_dint_to_hmi[4].17) ,XIC(HMI) OTE(p26_dint_to_hmi[4].18) ,XIC(HMI) OTE(p26_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].20) ,XIC(HMI) OTE(p26_dint_to_hmi[4].21) ,XIC(HMI) OTE(p26_dint_to_hmi[4].22) ,XIC(HMI) OTE(p26_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].24) ,XIC(HMI) OTE(p26_dint_to_hmi[4].25) ,XIC(HMI) OTE(p26_dint_to_hmi[4].26) ,XIC(HMI) OTE(p26_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p26_dint_to_hmi[4].28) ,XIC(HMI) OTE(p26_dint_to_hmi[4].29) ,XIC(HMI) OTE(p26_dint_to_hmi[4].30) ,XIC(HMI) OTE(p26_dint_to_hmi[4].31) ];
					N: OTE(p26r08.comment.5);
					N: OTE(p26r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r08.fault,p26r08.fault_ack);
					N: XIC(FAULT)[TON(p26r08_timer_fault[0],?,?) ,XIC(p26r08_timer_fault[0].DN) OTL(p26r08.fault.0) ];
					N: XIC(p26r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r08.fault.0) ,OTU(p26r08.fault_ack.0) ];
					N: NEQ(p26r08.fault,p26r08.fault_ack)OTE(p26r08.unack_fault);
					N: OTE(p26r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r08.warning,p26r08.warning_ack);
					N: XIC(FAULT)[TON(p26r08_timer_warning[0],?,?) ,XIC(p26r08_timer_warning[0].DN) OTL(p26r08.warning.0) ];
					N: XIO(FAULT)[OTU(p26r08.warning_ack.0) ,OTU(p26r08.warning.0) ];
					N: NEQ(p26r08.warning,p26r08.warning_ack)OTE(p26r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p26r09.comment.0);
					N: OTE(p26r09.comment.1);
					N: OTE(p26r09.comment.2);
					N: OTE(p26r09.comment.3);
					N: OTE(p26r09.comment.4);
					N: OTE(p26r09.comment.5);
					N: OTE(p26r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r09.fault,p26r09.fault_ack);
					N: XIC(FAULT)[TON(p26r09_timer_fault[0],?,?) ,XIC(p26r09_timer_fault[0].DN) OTL(p26r09.fault.0) ];
					N: XIC(p26r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r09.fault.0) ,OTU(p26r09.fault_ack.0) ];
					N: NEQ(p26r09.fault,p26r09.fault_ack)OTE(p26r09.unack_fault);
					N: OTE(p26r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r09.warning,p26r09.warning_ack);
					N: XIC(FAULT)[TON(p26r09_timer_warning[0],?,?) ,XIC(p26r09_timer_warning[0].DN) OTL(p26r09.warning.0) ];
					N: XIO(FAULT)[OTU(p26r09.warning.0) ,OTU(p26r09.warning_ack.0) ];
					N: NEQ(p26r09.warning,p26r09.warning_ack)OTE(p26r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Tension_A 
					N: SBR()OTE(p26r10.comment.0);
					N: OTE(p26r10.comment.1);
					N: OTE(p26r10.comment.2);
					N: XIC(p26r03_upper_A_tension_on)MOV(p01_recipe_active.upper_poly_tension_sp,p26r10_ula_selected_tension);
					N: XIC(p26r03_upper_B_tension_on)MOV(p01_recipe_active.upper_poly_b_tension_sp,p26r10_ulb_selected_tension);
					N: XIO(p26r03_upper_A_tension_on)MOV(p26_inactive_tension_sp,p26r10_ula_selected_tension);
					N: XIO(p26r03_upper_B_tension_on)MOV(p26_inactive_tension_sp,p26r10_ulb_selected_tension);
					N: CPT(p26r10_unwind_a_dia_ft,p26_ao_dia_a/12);
					N: CPT(p26r10_unwind_b_dia_ft,p26_ao_dia_b/12);
					N: CPT(p26r10_unwind_a_brake_torque,p26r10_unwind_a_dia_ft/2*p26r10_ula_selected_tension);
					N: CPT(p26r10_unwind_b_brake_torque,p26r10_unwind_b_dia_ft/2*p26r10_ulb_selected_tension);
					N: OTE(p26r10.comment.3);
					N: OTE(p26r10.comment.5);
					N: OTE(p26r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p26r10.fault,p26r10.fault_ack);
					N: XIC(FAULT)[TON(p26r10_timer_fault[0],?,?) ,XIC(p26r10_timer_fault[0].DN) OTL(p26r10.fault.0) ];
					N: XIC(p26r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p26r10.fault.0) ,OTU(p26r10.fault_ack.0) ];
					N: NEQ(p26r10.fault,p26r10.fault_ack)OTE(p26r10.unack_fault);
					N: OTE(p26r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p26r10.warning,p26r10.warning_ack);
					N: XIC(FAULT)[TON(p26r10_timer_warning[0],?,?) ,XIC(p26r10_timer_warning[0].DN) OTL(p26r10.warning.0) ];
					N: XIO(FAULT)[OTU(p26r10.warning.0) ,OTU(p26r10.warning_ack.0) ];
					N: NEQ(p26r10.warning,p26r10.warning_ack)OTE(p26r10.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P27_Lower_Poly_Letoff (MAIN := "R01_Main",
	                               MODE := 0,
	                               DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p27r01.comment.0);
					N: OTE(p27r01.comment.1);
					N: OTE(p27r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Tension,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p27r02.comment.0);
					N: OTE(p27r02.comment.1);
					N: OTE(p27r02.comment.2);
					N: NEQ(p27_dint_to_hmi[2],0)OTE(p27r02_fault_exists);
					N: NEQ(p27_dint_to_hmi[4],0)OTE(p27r02_warning_exists);
					N: OTE(p27r02.comment.3);
					N: [XIC(p27r02.unack_fault) ,XIC(p27r03.unack_fault) ,XIC(p27r04.unack_fault) ,XIC(p27r05.unack_fault) ,XIC(p27r06.unack_fault) ,XIC(p27r07.unack_fault) ,XIC(p27r08.unack_fault) ,XIC(p27r09.unack_fault) ,XIC(p27r10.unack_fault) ,XIC(p27r11.unack_fault) ]OTE(p27r02_unack_fault);
					N: [XIC(p27r02.unack_warning) ,XIC(p27r03.unack_warning) ,XIC(p27r04.unack_warning) ,XIC(p27r05.unack_warning) ,XIC(p27r06.unack_warning) ,XIC(p27r07.unack_warning) ,XIC(p27r08.unack_warning) ,XIC(p27r09.unack_warning) ,XIC(p27r10.unack_warning) ]OTE(p27r02_unack_warning);
					N: OTE(p27r02.comment.4);
					N: OTE(p27r02.comment.5);
					N: OTE(p27r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r02.fault,p27r02.fault_ack);
					N: XIC(FAULT)[TON(p27r02_timer_fault[0],?,?) ,XIC(p27r02_timer_fault[0].DN) OTL(p27r02.fault.0) ];
					N: XIC(p27r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r02.fault.0) ,OTU(p27r02.fault_ack.0) ];
					N: NEQ(p27r02.fault,p27r02.fault_ack)OTE(p27r02.unack_fault);
					N: OTE(p27r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r02.warning,p27r02.warning_ack);
					N: XIC(FAULT)[TON(p27r02_timer_warning[0],?,?) ,XIC(p27r02_timer_warning[0].DN) OTL(p27r02.warning.0) ];
					N: XIO(FAULT)[OTU(p27r02.warning.0) ,OTU(p27r02.warning_ack.0) ];
					N: NEQ(p27r02.warning,p27r02.warning_ack)OTE(p27r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p27r03.comment.0);
					N: OTE(p27r03.comment.1);
					N: OTE(p27r03.comment.2);
					N: OTE(p27r03.comment.3);
					N: [XIC(p00_io_winder:5:I.3) OTE(p27r03_lower_A_tension_on) ,XIC(p00_io_winder:5:I.2) OTE(p27r03_lower_B_tension_on) ];
					N: OTE(p27r03.comment.4);
					N: SYS_SCP(p27r03_ltf_a_diameter_scp,p00_io_winder:2:I.Ch2Data,p27_lft_a_prs_input_min,p27_lft_a_prs_input_max,p27_lft_a_prs_output_min,p27_lft_a_prs_output_max,p27r03_ai_dia_a_sensor);
					N: SUB(p27r03_winder_a_distance,p27r03_ai_dia_a_sensor,p27r03_a_radius)CPT(p27_ao_dia_a,p27r03_a_radius*2);
					N: SYS_SCP(p27r03_ltf_b_diameter_scp,p00_io_winder:2:I.Ch3Data,p27_lft_b_prs_input_min,p27_lft_b_prs_input_max,p27_lft_b_prs_output_min,p27_lft_b_prs_output_max,p27r03_ai_dia_b_sensor);
					N: SUB(p27r03_winder_b_distance,p27r03_ai_dia_b_sensor,p27r03_b_radius)CPT(p27_ao_dia_b,p27r03_b_radius*2);
					N: OTE(p27r03.comment.5);
					N: OTE(p27r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r03.fault,p27r03.fault_ack);
					N: XIC(FAULT)[TON(p27r03_timer_fault[0],?,?) ,XIC(p27r03_timer_fault[0].DN) OTL(p27r03.fault.0) ];
					N: XIC(p27r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r03.fault.0) ,OTU(p27r03.fault_ack.0) ];
					N: NEQ(p27r03.fault,p27r03.fault_ack)OTE(p27r03.unack_fault);
					N: OTE(p27r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r03.warning,p27r03.warning_ack);
					N: XIC(FAULT)[TON(p27r03_timer_warning[0],?,?) ,XIC(p27r03_timer_warning[0].DN) OTL(p27r03.warning.0) ];
					N: XIO(FAULT)[OTU(p27r03.warning.0) ,OTU(p27r03.warning_ack.0) ];
					N: NEQ(p27r03.warning,p27r03.warning_ack)OTE(p27r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p27r04.comment.0);
					N: OTE(p27r04.comment.1);
					N: OTE(p27r04.comment.2);
					N: OTE(p27r04.comment.3);
					N: OTE(p27r04.comment.4);
					N: SYS_SCP(p27_lla_prs_scp,p27_ao_dia_a,p27_lla_prs_input_min,p27_lla_prs_input_max,p27_lla_prs_output_min,p27_lla_prs_output_max,p00_io_winder:0:O.Ch3Data)CPT(p00_io_winder:0:O.Ch3Data,p27r10_lla_selected_tension/22.0*p00_io_winder:0:O.Ch3Data);
					N: SYS_SCP(p27_llb_prs_scp,p27_ao_dia_b,p27_llb_prs_input_min,p27_llb_prs_input_max,p27_llb_prs_output_min,p27_llb_prs_output_max,p00_io_winder:0:O.Ch1Data)CPT(p00_io_winder:0:O.Ch1Data,p27r10_llb_selected_tension/22.0*p00_io_winder:0:O.Ch1Data);
					N: OTE(p27r04.comment.5);
					N: OTE(p27r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r04.fault,p27r04.fault_ack);
					N: XIC(FAULT)[TON(p27r04_timer_fault[0],?,?) ,XIC(p27r04_timer_fault[0].DN) OTL(p27r04.fault.0) ];
					N: XIC(p27r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r04.fault.0) ,OTU(p27r04.fault_ack.0) ];
					N: NEQ(p27r04.fault,p27r04.fault_ack)OTE(p27r04.unack_fault);
					N: OTE(p27r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r04.warning,p27r04.warning_ack);
					N: XIC(FAULT)[TON(p27r04_timer_warning[0],?,?) ,XIC(p27r04_timer_warning[0].DN) OTL(p27r04.warning.0) ];
					N: XIO(FAULT)[OTU(p27r04.warning.0) ,OTU(p27r04.warning_ack.0) ];
					N: NEQ(p27r04.warning,p27r04.warning_ack)OTE(p27r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p27r05.comment.0);
					N: OTE(p27r05.comment.1);
					N: OTE(p27r05.comment.2);
					N: OTE(p27r05.comment.3);
					N: [XIC(p27r03_lower_A_tension_on) OTE(p27_dint_to_hmi[0].0) ,XIC(HMI) OTE(p27_dint_to_hmi[0].1) ,XIC(p27r03_lower_B_tension_on) OTE(p27_dint_to_hmi[0].2) ,XIC(HMI) OTE(p27_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[0].4) ,XIC(HMI) OTE(p27_dint_to_hmi[0].5) ,XIC(HMI) OTE(p27_dint_to_hmi[0].6) ,XIC(HMI) OTE(p27_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[0].8) ,XIC(HMI) OTE(p27_dint_to_hmi[0].9) ,XIC(HMI) OTE(p27_dint_to_hmi[0].10) ,XIC(HMI) OTE(p27_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[0].12) ,XIC(HMI) OTE(p27_dint_to_hmi[0].13) ,XIC(HMI) OTE(p27_dint_to_hmi[0].14) ,XIC(HMI) OTE(p27_dint_to_hmi[0].15) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[1].0) ,XIC(HMI) OTE(p27_dint_to_hmi[1].1) ,XIC(HMI) OTE(p27_dint_to_hmi[1].2) ,XIC(HMI) OTE(p27_dint_to_hmi[1].3) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[1].4) ,XIC(HMI) OTE(p27_dint_to_hmi[1].5) ,XIC(HMI) OTE(p27_dint_to_hmi[1].6) ,XIC(HMI) OTE(p27_dint_to_hmi[1].7) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[6].0) ,XIC(HMI) OTE(p27_dint_to_hmi[6].1) ,XIC(HMI) OTE(p27_dint_to_hmi[6].2) ,XIC(HMI) OTE(p27_dint_to_hmi[6].3) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[6].4) ,XIC(HMI) OTE(p27_dint_to_hmi[6].5) ,XIC(HMI) OTE(p27_dint_to_hmi[6].6) ,XIC(HMI) OTE(p27_dint_to_hmi[6].7) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[6].8) ,XIC(HMI) OTE(p27_dint_to_hmi[6].9) ,XIC(HMI) OTE(p27_dint_to_hmi[6].10) ,XIC(HMI) OTE(p27_dint_to_hmi[6].11) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[6].16) ,XIC(HMI) OTE(p27_dint_to_hmi[6].17) ,XIC(HMI) OTE(p27_dint_to_hmi[6].18) ,XIC(HMI) OTE(p27_dint_to_hmi[6].19) ];
					N: OTE(p27r05.comment.4);
					N: OTE(p27r05.comment.5);
					N: OTE(p27r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r05.fault,p27r05.fault_ack);
					N: XIC(FAULT)[TON(p27r05_timer_fault[0],?,?) ,XIC(p27r05_timer_fault[0].DN) OTL(p27r05.fault.0) ];
					N: XIC(p27r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r05.fault.0) ,OTU(p27r05.fault_ack.0) ];
					N: NEQ(p27r05.fault,p27r05.fault_ack)OTE(p27r05.unack_fault);
					N: OTE(p27r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r05.warning,p27r05.warning_ack);
					N: XIC(FAULT)[TON(p27r05_timer_warning[0],?,?) ,XIC(p27r05_timer_warning[0].DN) OTL(p27r05.warning.0) ];
					N: XIO(FAULT)[OTU(p27r05.warning.0) ,OTU(p27r05.warning_ack.0) ];
					N: NEQ(p27r05.warning,p27r05.warning_ack)OTE(p27r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p27r06.comment.2);
					N: OTE(p27r06.comment.3);
					N: MOV(p27_ao_dia_a,p27_real_to_hmi[0])MOV(p27_ao_dia_b,p27_real_to_hmi[1])MOV(0,p27_real_to_hmi[2]);
					N: MOV(0,p27_real_to_hmi[3])MOV(0,p27_real_to_hmi[4])MOV(0,p27_real_to_hmi[5]);
					N: MOV(0,p27_real_to_hmi[6])MOV(0,p27_real_to_hmi[7])MOV(0,p27_real_to_hmi[8]);
					N: MOV(0,p27_real_to_hmi[9])MOV(0,p27_real_to_hmi[10])MOV(0,p27_real_to_hmi[11]);
					N: MOV(0,p27_real_to_hmi[12])MOV(0,p27_real_to_hmi[13])MOV(0,p27_real_to_hmi[14]);
					N: MOV(0,p27_real_to_hmi[15])MOV(0,p27_real_to_hmi[16])MOV(0,p27_real_to_hmi[17]);
					N: MOV(0,p27_real_to_hmi[18])MOV(0,p27_real_to_hmi[19])MOV(0,p27_real_to_hmi[20]);
					N: MOV(0,p27_real_to_hmi[21])MOV(0,p27_real_to_hmi[22])MOV(0,p27_real_to_hmi[23]);
					N: OTE(p27r06.comment.4);
					N: MOV(0,p27_real_to_hmi[24])MOV(0,p27_real_to_hmi[25])MOV(0,p27_real_to_hmi[26]);
					N: MOV(0,p27_real_to_hmi[27])MOV(0,p27_real_to_hmi[28])MOV(0,p27_real_to_hmi[29]);
					N: MOV(0,p27_real_to_hmi[30])MOV(0,p27_real_to_hmi[31])MOV(0,p27_real_to_hmi[33]);
					N: MOV(0,p27_real_to_hmi[34])MOV(0,p27_real_to_hmi[35])MOV(0,p27_real_to_hmi[36]);
					N: MOV(0,p27_real_to_hmi[37])MOV(0,p27_real_to_hmi[38])MOV(0,p27_real_to_hmi[39]);
					N: OTE(p27r06.comment.5);
					N: MOV(0,p27_real_to_hmi[40])MOV(0,p27_real_to_hmi[41])MOV(0,p27_real_to_hmi[42]);
					N: MOV(0,p27_real_to_hmi[43])MOV(0,p27_real_to_hmi[44])MOV(0,p27_real_to_hmi[45]);
					N: MOV(0,p27_real_to_hmi[46])MOV(0,p27_real_to_hmi[47])MOV(0,p27_real_to_hmi[48]);
					N: MOV(0,p27_real_to_hmi[49])MOV(0,p27_real_to_hmi[50])MOV(0,p27_real_to_hmi[51]);
					N: MOV(0,p27_real_to_hmi[52])MOV(0,p27_real_to_hmi[53])MOV(0,p27_real_to_hmi[54]);
					N: MOV(0,p27_real_to_hmi[55])MOV(0,p27_real_to_hmi[56])MOV(0,p27_real_to_hmi[57]);
					N: MOV(0,p27_real_to_hmi[58])MOV(0,p27_real_to_hmi[59])MOV(0,p27_real_to_hmi[60]);
					N: MOV(0,p27_real_to_hmi[61])MOV(0,p27_real_to_hmi[62])MOV(0,p27_real_to_hmi[63]);
					N: OTE(p27r06.comment.6);
					N: MOV(0,p27_real_to_hmi[64])MOV(0,p27_real_to_hmi[65])MOV(0,p27_real_to_hmi[66]);
					N: MOV(0,p27_real_to_hmi[67])MOV(0,p27_real_to_hmi[68])MOV(0,p27_real_to_hmi[69]);
					N: MOV(0,p27_real_to_hmi[70])MOV(0,p27_real_to_hmi[71])MOV(0,p27_real_to_hmi[72]);
					N: MOV(0,p27_real_to_hmi[73])MOV(0,p27_real_to_hmi[74])MOV(0,p27_real_to_hmi[75]);
					N: MOV(0,p27_real_to_hmi[76])MOV(0,p27_real_to_hmi[77]);
					N: MOV(0,p27_real_to_hmi[78])MOV(0,p27_real_to_hmi[79]);
					N: OTE(p27r06.comment.7);
					N: MOV(0,p27_real_to_hmi[80])MOV(0,p27_real_to_hmi[81])MOV(0,p27_real_to_hmi[82]);
					N: MOV(0,p27_real_to_hmi[83])MOV(0,p27_real_to_hmi[84])MOV(0,p27_real_to_hmi[85]);
					N: MOV(0,p27_real_to_hmi[86])MOV(0,p27_real_to_hmi[87])MOV(0,p27_real_to_hmi[88]);
					N: MOV(0,p27_real_to_hmi[89])MOV(0,p27_real_to_hmi[90])MOV(0,p27_real_to_hmi[91]);
					N: MOV(0,p27_real_to_hmi[92])MOV(0,p27_real_to_hmi[93])MOV(0,p27_real_to_hmi[94]);
					N: MOV(0,p27_real_to_hmi[95])MOV(0,p27_real_to_hmi[96])MOV(0,p27_real_to_hmi[97]);
					N: MOV(0,p27_real_to_hmi[98])MOV(0,p27_real_to_hmi[99])MOV(0,p27_real_to_hmi[100]);
					N: MOV(0,p27_real_to_hmi[101])MOV(0,p27_real_to_hmi[102])MOV(0,p27_real_to_hmi[103]);
					N: MOV(0,p27_real_to_hmi[104])MOV(0,p27_real_to_hmi[105])MOV(0,p27_real_to_hmi[106]);
					N: MOV(0,p27_real_to_hmi[107])MOV(0,p27_real_to_hmi[108])MOV(0,p27_real_to_hmi[109]);
					N: MOV(0,p27_real_to_hmi[110])MOV(0,p27_real_to_hmi[111]);
					N: OTE(p27r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r06.fault,p27r06.fault_ack);
					N: XIC(FAULT)[TON(p27r06_timer_fault[0],?,?) ,XIC(p27r06_timer_fault[0].DN) OTL(p27r06.fault.0) ];
					N: XIC(p27r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r06.fault.0) ,OTU(p27r06.fault_ack.0) ];
					N: NEQ(p27r06.fault,p27r06.fault_ack)OTE(p27r06.unack_fault);
					N: OTE(p27r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r06.warning,p27r06.warning_ack);
					N: XIC(FAULT)[TON(p27r06_timer_warning[0],?,?) ,XIC(p27r06_timer_warning[0].DN) OTL(p27r06.warning.0) ];
					N: XIO(FAULT)[OTU(p27r06.warning.0) ,OTU(p27r06.warning_ack.0) ];
					N: NEQ(p27r06.warning,p27r06.warning_ack)OTE(p27r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p27r07.comment.0);
					N: OTE(p27r07.comment.1);
					N: OTE(p27r07.comment.2);
					N: OTE(p27r07.comment.3);
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].0) ,XIC(HMI) OTE(p27_dint_to_hmi[2].1) ,XIC(HMI) OTE(p27_dint_to_hmi[2].2) ,XIC(HMI) OTE(p27_dint_to_hmi[2].3) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].4) ,XIC(HMI) OTE(p27_dint_to_hmi[2].5) ,XIC(HMI) OTE(p27_dint_to_hmi[2].6) ,XIC(HMI) OTE(p27_dint_to_hmi[2].7) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].8) ,XIC(HMI) OTE(p27_dint_to_hmi[2].9) ,XIC(HMI) OTE(p27_dint_to_hmi[2].10) ,XIC(HMI) OTE(p27_dint_to_hmi[2].11) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].12) ,XIC(HMI) OTE(p27_dint_to_hmi[2].13) ,XIC(HMI) OTE(p27_dint_to_hmi[2].14) ,XIC(HMI) OTE(p27_dint_to_hmi[2].15) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].16) ,XIC(HMI) OTE(p27_dint_to_hmi[2].17) ,XIC(HMI) OTE(p27_dint_to_hmi[2].18) ,XIC(HMI) OTE(p27_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].20) ,XIC(HMI) OTE(p27_dint_to_hmi[2].21) ,XIC(HMI) OTE(p27_dint_to_hmi[2].22) ,XIC(HMI) OTE(p27_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].24) ,XIC(HMI) OTE(p27_dint_to_hmi[2].25) ,XIC(HMI) OTE(p27_dint_to_hmi[2].26) ,XIC(HMI) OTE(p27_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[2].28) ,XIC(HMI) OTE(p27_dint_to_hmi[2].29) ,XIC(HMI) OTE(p27_dint_to_hmi[2].30) ,XIC(HMI) OTE(p27_dint_to_hmi[2].31) ];
					N: OTE(p27r07.comment.4);
					N: OTE(p27r07.comment.5);
					N: OTE(p27r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r07.fault,p27r07.fault_ack);
					N: XIC(FAULT)[TON(p27r07_timer_fault[0],?,?) ,XIC(p27r07_timer_fault[0].DN) OTL(p27r07.fault.0) ];
					N: XIC(p27r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r07.fault.0) ,OTU(p27r07.fault_ack.0) ];
					N: NEQ(p27r07.fault,p27r07.fault_ack)OTE(p27r07.unack_fault);
					N: OTE(p27r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r07.warning,p27r07.warning_ack);
					N: XIC(FAULT)[TON(p27r07_timer_warning[0],?,?) ,XIC(p27r07_timer_warning[0].DN) OTL(p27r07.warning.0) ];
					N: XIO(FAULT)[OTU(p27r07.warning.0) ,OTU(p27r07.warning_ack.0) ];
					N: NEQ(p27r07.warning,p27r07.warning_ack)OTE(p27r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p27r08.comment.0);
					N: OTE(p27r08.comment.1);
					N: OTE(p27r08.comment.2);
					N: OTE(p27r08.comment.3);
					N: OTE(p27r08.comment.4);
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].0) ,XIC(HMI) OTE(p27_dint_to_hmi[4].1) ,XIC(HMI) OTE(p27_dint_to_hmi[4].2) ,XIC(HMI) OTE(p27_dint_to_hmi[4].3) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].4) ,XIC(HMI) OTE(p27_dint_to_hmi[4].5) ,XIC(HMI) OTE(p27_dint_to_hmi[4].6) ,XIC(HMI) OTE(p27_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].8) ,XIC(HMI) OTE(p27_dint_to_hmi[4].9) ,XIC(HMI) OTE(p27_dint_to_hmi[4].10) ,XIC(HMI) OTE(p27_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].12) ,XIC(HMI) OTE(p27_dint_to_hmi[4].13) ,XIC(HMI) OTE(p27_dint_to_hmi[4].14) ,XIC(HMI) OTE(p27_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].16) ,XIC(HMI) OTE(p27_dint_to_hmi[4].17) ,XIC(HMI) OTE(p27_dint_to_hmi[4].18) ,XIC(HMI) OTE(p27_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].20) ,XIC(HMI) OTE(p27_dint_to_hmi[4].21) ,XIC(HMI) OTE(p27_dint_to_hmi[4].22) ,XIC(HMI) OTE(p27_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].24) ,XIC(HMI) OTE(p27_dint_to_hmi[4].25) ,XIC(HMI) OTE(p27_dint_to_hmi[4].26) ,XIC(HMI) OTE(p27_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p27_dint_to_hmi[4].28) ,XIC(HMI) OTE(p27_dint_to_hmi[4].29) ,XIC(HMI) OTE(p27_dint_to_hmi[4].30) ,XIC(HMI) OTE(p27_dint_to_hmi[4].31) ];
					N: OTE(p27r08.comment.5);
					N: OTE(p27r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r08.fault,p27r08.fault_ack);
					N: XIC(FAULT)[TON(p27r08_timer_fault[0],?,?) ,XIC(p27r08_timer_fault[0].DN) OTL(p27r08.fault.0) ];
					N: XIC(p27r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r08.fault.0) ,OTU(p27r08.fault_ack.0) ];
					N: NEQ(p27r08.fault,p27r08.fault_ack)OTE(p27r08.unack_fault);
					N: OTE(p27r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r08.warning,p27r08.warning_ack);
					N: XIC(FAULT)[TON(p27r08_timer_warning[0],?,?) ,XIC(p27r08_timer_warning[0].DN) OTL(p27r08.warning.0) ];
					N: XIO(FAULT)[OTU(p27r08.warning_ack.0) ,OTU(p27r08.warning.0) ];
					N: NEQ(p27r08.warning,p27r08.warning_ack)OTE(p27r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p27r09.comment.0);
					N: OTE(p27r09.comment.1);
					N: OTE(p27r09.comment.2);
					N: SYS_Toggle(p27r09_a_enable_toggle,p02_dint_from_hmi.lpl[0].0,p27r05_lla_mode_tension);
					N: SYS_Toggle(p27r09_b_enable_toggle,p02_dint_from_hmi.lpl[0].2,p27r05_llb_mode_tension);
					N: OTE(p27r09.comment.3);
					N: OTE(p27r09.comment.4);
					N: OTE(p27r09.comment.5);
					N: OTE(p27r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r09.fault,p27r09.fault_ack);
					N: XIC(FAULT)[TON(p27r09_timer_fault[0],?,?) ,XIC(p27r09_timer_fault[0].DN) OTL(p27r09.fault.0) ];
					N: XIC(p27r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r09.fault.0) ,OTU(p27r09.fault_ack.0) ];
					N: NEQ(p27r09.fault,p27r09.fault_ack)OTE(p27r09.unack_fault);
					N: OTE(p27r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r09.warning,p27r09.warning_ack);
					N: XIC(FAULT)[TON(p27r09_timer_warning[0],?,?) ,XIC(p27r09_timer_warning[0].DN) OTL(p27r09.warning.0) ];
					N: XIO(FAULT)[OTU(p27r09.warning.0) ,OTU(p27r09.warning_ack.0) ];
					N: NEQ(p27r09.warning,p27r09.warning_ack)OTE(p27r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Tension 
					N: SBR()OTE(p27r10.comment.0);
					N: OTE(p27r10.comment.1);
					N: OTE(p27r10.comment.2);
					N: OTE(p27r10.comment.3);
					N: XIC(p27r03_lower_A_tension_on)MOV(p01_recipe_active.lower_poly_tension_sp,p27r10_lla_selected_tension);
					N: XIC(p27r03_lower_B_tension_on)MOV(p01_recipe_active.lower_poly_b_tension_sp,p27r10_llb_selected_tension);
					N: XIO(p27r03_lower_A_tension_on)MOV(p27_inactive_tension_sp,p27r10_lla_selected_tension);
					N: XIO(p27r03_lower_B_tension_on)MOV(p27_inactive_tension_sp,p27r10_llb_selected_tension);
					N: CPT(p27r10_unwind_a_dia_ft,p27_ao_dia_a/12);
					N: CPT(p27r10_unwind_b_dia_ft,p27_ao_dia_b/12);
					N: CPT(p27r10_unwind_a_brake_torque,p27r10_unwind_a_dia_ft/2*p27r10_lla_selected_tension);
					N: CPT(p27r10_unwind_b_brake_torque,p27r10_unwind_b_dia_ft/2*p27r10_llb_selected_tension);
					N: OTE(p27r10.comment.5);
					N: OTE(p27r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p27r10.fault,p27r10.fault_ack);
					N: XIC(FAULT)[TON(p27r10_timer_fault[0],?,?) ,XIC(p27r10_timer_fault[0].DN) OTL(p27r10.fault.0) ];
					N: XIC(p27r10.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p27r10.fault.0) ,OTU(p27r10.fault_ack.0) ];
					N: NEQ(p27r10.fault,p27r10.fault_ack)OTE(p27r10.unack_fault);
					N: OTE(p27r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p27r10.warning,p27r10.warning_ack);
					N: XIC(FAULT)[TON(p27r10_timer_warning[0],?,?) ,XIC(p27r10_timer_warning[0].DN) OTL(p27r10.warning.0) ];
					N: XIO(FAULT)[OTU(p27r10.warning.0) ,OTU(p27r10.warning_ack.0) ];
					N: NEQ(p27r10.warning,p27r10.warning_ack)OTE(p27r10.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P28_Slitter (MAIN := "R01_Main",
	                     MODE := 0,
	                     DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p28r01.comment.0);
					N: OTE(p28r01.comment.1);
					N: OTE(p28r01.comment.2);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R03_Inputs,0);
					N: JSR(R04_Outputs,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R11_VFD,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p28r02.comment.0);
					N: OTE(p28r02.comment.1);
					N: OTE(p28r02.comment.2);
					N: NEQ(p28_dint_to_hmi[2],0)OTE(p28r02_fault_exists);
					N: NEQ(p28_dint_to_hmi[4],0)OTE(p28r02_warning_exists);
					N: OTE(p28r02.comment.3);
					N: [XIC(p28r02.unack_fault) ,XIC(p28r03.unack_fault) ,XIC(p28r04.unack_fault) ,XIC(p28r05.unack_fault) ,XIC(p28r06.unack_fault) ,XIC(p28r07.unack_fault) ,XIC(p28r08.unack_fault) ,XIC(p28r09.unack_fault) ,XIC(p28r11.unack_fault) ]OTE(p28r02_unack_fault);
					N: [XIC(p28r02.unack_warning) ,XIC(p28r03.unack_warning) ,XIC(p28r04.unack_warning) ,XIC(p28r05.unack_warning) ,XIC(p28r06.unack_warning) ,XIC(p28r07.unack_warning) ,XIC(p28r08.unack_warning) ,XIC(p28r09.unack_warning) ,XIC(p28r11.unack_warning) ]OTE(p28r02_unack_warning);
					N: OTE(p28r02.comment.4);
					N: OTE(p28r02.comment.5);
					N: XIC(p28r11_slitter_on)OTE(p28_do_slt_air_supply_sv);
					N: OTE(p28r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r02.fault,p28r02.fault_ack);
					N: XIC(FAULT)[TON(p28r02_timer_fault[0],?,?) ,XIC(p28r02_timer_fault[0].DN) OTL(p28r02.fault.0) ];
					N: XIC(p28r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r02.fault.0) ,OTU(p28r02.fault_ack.0) ];
					N: NEQ(p28r02.fault,p28r02.fault_ack)OTE(p28r02.unack_fault);
					N: OTE(p28r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r02.warning,p28r02.warning_ack);
					N: XIC(FAULT)[TON(p28r02_timer_warning[0],?,?) ,XIC(p28r02_timer_warning[0].DN) OTL(p28r02.warning.0) ];
					N: XIO(FAULT)[OTU(p28r02.warning.0) ,OTU(p28r02.warning_ack.0) ];
					N: NEQ(p28r02.warning,p28r02.warning_ack)OTE(p28r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Inputs 
					N: SBR()OTE(p28r03.comment.0);
					N: OTE(p28r03.comment.1);
					N: OTE(p28r03.comment.2);
					N: OTE(p28r03.comment.3);
					N: [XIC(p00_io_line:2:I.13) OTE(p28_di_motor) ,XIC(p00_io_line:2:I.12) OTE(p28_di_brake) ];
					N: [XIC(p00_vfd_slitter:I.Data[0].0) OTE(p28_di_slitter.faulted) ,XIC(p00_vfd_slitter:I.Data[0].1) OTE(p28_di_slitter.warning) ,XIC(p00_vfd_slitter:I.Data[0].2) OTE(p28_di_slitter.running_fwd) ,XIC(p00_vfd_slitter:I.Data[0].3) OTE(p28_di_slitter.running_rev) ];
					N: [XIC(p00_vfd_slitter:I.Data[0].4) OTE(p28_di_slitter.ready) ,XIC(p00_vfd_slitter:I.Data[0].5) OTE(p28_di_slitter.ctrl_from_net) ,XIC(p00_vfd_slitter:I.Data[0].6) OTE(p28_di_slitter.ref_from_net) ,XIC(p00_vfd_slitter:I.Data[0].7) OTE(p28_di_slitter.at_reference) ];
					N: XIC(p01r02.fault.15)FLL(0,p00_vfd_slitter:I.Data[0],4);
					N: OTE(p28r03.comment.5);
					N: SYS_RPM_TO_SPEED(p28r03_slitter_speed_fb,p28r04_slitter_gear_ratio,p28r04_slitter_roll_diameter_ft,p00_vfd_slitter:I.Data[1],p28_ai_slitter_speed);
					N: CPT(p28_ai_slitter_amps,p00_vfd_slitter:I.Data[2]*0.1);
					N: SYS_SCP(p28r03_hz,p00_vfd_slitter:I.Data[1],0,1800,0,60,p28_ai_slitter_hz);
					N: OTE(p28r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r03.fault,p28r03.fault_ack);
					N: XIC(FAULT)[TON(p28r03_timer_fault[0],?,?) ,XIC(p28r03_timer_fault[0].DN) OTL(p28r03.fault.0) ];
					N: XIC(p28r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r03.fault.0) ,OTU(p28r03.fault_ack.0) ];
					N: NEQ(p28r03.fault,p28r03.fault_ack)OTE(p28r03.unack_fault);
					N: OTE(p28r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r03.warning,p28r03.warning_ack);
					N: XIC(FAULT)[TON(p28r03_timer_warning[0],?,?) ,XIC(p28r03_timer_warning[0].DN) OTL(p28r03.warning.0) ];
					N: XIO(FAULT)[OTU(p28r03.warning.0) ,OTU(p28r03.warning_ack.0) ];
					N: NEQ(p28r03.warning,p28r03.warning_ack)OTE(p28r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Outputs 
					N: SBR()OTE(p28r04.comment.0);
					N: OTE(p28r04.comment.1);
					N: OTE(p28r04.comment.2);
					N: [XIC(p28_do_sltr.forward) OTE(p00_vfd_slitter:O.Data[0].0) ,XIC(p28_do_sltr.reverse) OTE(p00_vfd_slitter:O.Data[0].1) ,XIC(p28_do_sltr.fault_reset) OTE(p00_vfd_slitter:O.Data[0].2) ,OTE(p00_vfd_slitter:O.Data[0].5) ,OTE(p00_vfd_slitter:O.Data[0].6) ];
					N: XIC(p28_do_slt_air_supply_sv)OTE(p00_io_winder:4:O.0);
					N: OTE(p28r04.comment.3);
					N: SYS_SPEED_TO_VFD(p28r04_slitter_speed,p28r04_slitter_gear_ratio,p28r04_slitter_roll_diameter_ft,p28_ao_sltr_selected_speed,p00_vfd_slitter:O.Data[1]);
					N: OTE(p28r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r04.fault,p28r04.fault_ack);
					N: XIC(FAULT)[TON(p28r04_timer_fault[0],?,?) ,XIC(p28r04_timer_fault[0].DN) OTL(p28r04.fault.0) ];
					N: XIC(p28r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r04.fault.0) ,OTU(p28r04.fault_ack.0) ];
					N: NEQ(p28r04.fault,p28r04.fault_ack)OTE(p28r04.unack_fault);
					N: OTE(p28r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r04.warning,p28r04.warning_ack);
					N: XIC(FAULT)[TON(p28r04_timer_warning[0],?,?) ,XIC(p28r04_timer_warning[0].DN) OTL(p28r04.warning.0) ];
					N: XIO(FAULT)[OTU(p28r04.warning.0) ,OTU(p28r04.warning_ack.0) ];
					N: NEQ(p28r04.warning,p28r04.warning_ack)OTE(p28r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p28r05.comment.0);
					N: OTE(p28r05.comment.1);
					N: OTE(p28r05.comment.2);
					N: OTE(p28r05.comment.3);
					N: [XIC(p28_di_slitter.faulted) OTE(p28_dint_to_hmi[1].0) ,XIC(p28_di_slitter.warning) OTE(p28_dint_to_hmi[1].1) ,XIC(p28_di_slitter.running_fwd) OTE(p28_dint_to_hmi[1].2) ,XIC(p28_di_slitter.running_rev) OTE(p28_dint_to_hmi[1].3) ];
					N: [XIC(p28_di_slitter.ready) OTE(p28_dint_to_hmi[1].4) ,XIC(p28_di_slitter.ctrl_from_net) OTE(p28_dint_to_hmi[1].5) ,XIC(p28_di_slitter.ref_from_net) OTE(p28_dint_to_hmi[1].6) ,XIC(p28_di_slitter.at_reference) OTE(p28_dint_to_hmi[1].7) ,XIC(p28r10_request_line_run) OTE(p28_dint_to_hmi[1].8) ];
					N: [XIC(p28r11_slitter_on) OTE(p28_dint_to_hmi[1].9) ,XIO(p28r11_slitter_on) OTE(p28_dint_to_hmi[1].10) ,XIC(HMI) OTE(p28_dint_to_hmi[1].11) ,XIC(HMI) OTE(p28_dint_to_hmi[1].12) ];
					N: OTE(p28r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r05.fault,p28r05.fault_ack);
					N: XIC(FAULT)[TON(p28r05_timer_fault[0],?,?) ,XIC(p28r05_timer_fault[0].DN) OTL(p28r05.fault.0) ];
					N: XIC(p28r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r05.fault.0) ,OTU(p28r05.fault_ack.0) ];
					N: NEQ(p28r05.fault,p28r05.fault_ack)OTE(p28r05.unack_fault);
					N: OTE(p28r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r05.warning,p28r05.warning_ack);
					N: XIC(FAULT)[TON(p28r05_timer_warning[0],?,?) ,XIC(p28r05_timer_warning[0].DN) OTL(p28r05.warning.0) ];
					N: XIO(FAULT)[OTU(p28r05.warning.0) ,OTU(p28r05.warning_ack.0) ];
					N: NEQ(p28r05.warning,p28r05.warning_ack)OTE(p28r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: SBR()OTE(p28r06.comment.0);
					N: OTE(p28r06.comment.1);
					N: OTE(p28r06.comment.2);
					N: OTE(p28r06.comment.3);
					N: MOV(0,p28_real_to_hmi[0])MOV(0,p28_real_to_hmi[1])MOV(0,p28_real_to_hmi[2]);
					N: MOV(0,p28_real_to_hmi[3])MOV(0,p28_real_to_hmi[4])MOV(0,p28_real_to_hmi[5]);
					N: CPT(p28_real_to_hmi[6],ABS(p28_ai_slitter_speed))MOV(p28_ai_slitter_amps,p28_real_to_hmi[7])MOV(p28_ai_slitter_hz,p28_real_to_hmi[7]);
					N: MOV(0,p28_real_to_hmi[8])MOV(0,p28_real_to_hmi[9])MOV(0,p28_real_to_hmi[10]);
					N: MOV(0,p28_real_to_hmi[11])MOV(0,p28_real_to_hmi[12])MOV(0,p28_real_to_hmi[13]);
					N: MOV(0,p28_real_to_hmi[14])MOV(0,p28_real_to_hmi[15])MOV(0,p28_real_to_hmi[16]);
					N: MOV(0,p28_real_to_hmi[17])MOV(0,p28_real_to_hmi[18])MOV(0,p28_real_to_hmi[19]);
					N: MOV(0,p28_real_to_hmi[20])MOV(0,p28_real_to_hmi[21])MOV(0,p28_real_to_hmi[22]);
					N: OTE(p28r06.comment.4);
					N: OTE(p28r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r06.fault,p28r06.fault_ack);
					N: XIC(FAULT)[TON(p28r06_timer_fault[0],?,?) ,XIC(p28r06_timer_fault[0].DN) OTL(p28r06.fault.0) ];
					N: XIC(p28r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r06.fault.0) ,OTU(p28r06.fault_ack.0) ];
					N: NEQ(p28r06.fault,p28r06.fault_ack)OTE(p28r06.unack_fault);
					N: OTE(p28r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r06.warning,p28r06.warning_ack);
					N: XIC(FAULT)[TON(p28r06_timer_warning[0],?,?) ,XIC(p28r06_timer_warning[0].DN) OTL(p28r06.warning.0) ];
					N: XIO(FAULT)[OTU(p28r06.warning.0) ,OTU(p28r06.warning_ack.0) ];
					N: NEQ(p28r06.warning,p28r06.warning_ack)OTE(p28r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p28r07.comment.0);
					N: OTE(p28r07.comment.1);
					N: OTE(p28r07.comment.2);
					N: [XIC(p28r11.fault.0) OTE(p28_dint_to_hmi[0].0) ,XIC(HMI) OTE(p28_dint_to_hmi[0].1) ,XIC(p28r11.fault.2) OTE(p28_dint_to_hmi[0].2) ,XIC(p28r11.fault.3) OTE(p28_dint_to_hmi[0].3) ];
					N: [XIC(p28r11.fault.4) OTE(p28_dint_to_hmi[0].4) ,XIC(p28r11.fault.5) OTE(p28_dint_to_hmi[0].5) ,XIC(HMI) OTE(p28_dint_to_hmi[0].6) ,XIC(HMI) OTE(p28_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[0].8) ,XIC(HMI) OTE(p28_dint_to_hmi[0].9) ,XIC(HMI) OTE(p28_dint_to_hmi[0].10) ,XIC(HMI) OTE(p28_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[0].12) ,XIC(HMI) OTE(p28_dint_to_hmi[0].13) ,XIC(HMI) OTE(p28_dint_to_hmi[0].14) ,XIC(HMI) OTE(p28_dint_to_hmi[0].15) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[0].16) ,XIC(HMI) OTE(p28_dint_to_hmi[0].17) ,XIC(HMI) OTE(p28_dint_to_hmi[0].18) ,XIC(HMI) OTE(p28_dint_to_hmi[0].19) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[0].20) ,XIC(HMI) OTE(p28_dint_to_hmi[0].21) ,XIC(HMI) OTE(p28_dint_to_hmi[0].22) ,XIC(HMI) OTE(p28_dint_to_hmi[0].23) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[0].24) ,XIC(HMI) OTE(p28_dint_to_hmi[0].25) ,XIC(HMI) OTE(p28_dint_to_hmi[0].26) ,XIC(HMI) OTE(p28_dint_to_hmi[0].27) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[0].28) ,XIC(HMI) OTE(p28_dint_to_hmi[0].29) ,XIC(HMI) OTE(p28_dint_to_hmi[0].30) ,XIC(HMI) OTE(p28_dint_to_hmi[0].31) ];
					N: OTE(p28r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r07.fault,p28r07.fault_ack);
					N: XIC(FAULT)[TON(p28r07_timer_fault[0],?,?) ,XIC(p28r07_timer_fault[0].DN) OTL(p28r07.fault.0) ];
					N: XIC(p28r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r07.fault.0) ,OTU(p28r07.fault_ack.0) ];
					N: NEQ(p28r07.fault,p28r07.fault_ack)OTE(p28r07.unack_fault);
					N: OTE(p28r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r07.warning,p28r07.warning_ack);
					N: XIC(FAULT)[TON(p28r07_timer_warning[0],?,?) ,XIC(p28r07_timer_warning[0].DN) OTL(p28r07.warning.0) ];
					N: XIO(FAULT)[OTU(p28r07.warning.0) ,OTU(p28r07.warning_ack.0) ];
					N: NEQ(p28r07.warning,p28r07.warning_ack)OTE(p28r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p28r08.comment.0);
					N: OTE(p28r08.comment.1);
					N: OTE(p28r08.comment.2);
					N: OTE(p28r08.comment.4);
					N: [XIC(p28r11.warning.0) OTE(p28_dint_to_hmi[4].0) ,XIC(HMI) OTE(p28_dint_to_hmi[4].1) ,XIC(HMI) OTE(p28_dint_to_hmi[4].2) ,XIC(HMI) OTE(p28_dint_to_hmi[4].3) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].4) ,XIC(HMI) OTE(p28_dint_to_hmi[4].5) ,XIC(HMI) OTE(p28_dint_to_hmi[4].6) ,XIC(HMI) OTE(p28_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].8) ,XIC(HMI) OTE(p28_dint_to_hmi[4].9) ,XIC(HMI) OTE(p28_dint_to_hmi[4].10) ,XIC(HMI) OTE(p28_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].12) ,XIC(HMI) OTE(p28_dint_to_hmi[4].13) ,XIC(HMI) OTE(p28_dint_to_hmi[4].14) ,XIC(HMI) OTE(p28_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].16) ,XIC(HMI) OTE(p28_dint_to_hmi[4].17) ,XIC(HMI) OTE(p28_dint_to_hmi[4].18) ,XIC(HMI) OTE(p28_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].20) ,XIC(HMI) OTE(p28_dint_to_hmi[4].21) ,XIC(HMI) OTE(p28_dint_to_hmi[4].22) ,XIC(HMI) OTE(p28_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].24) ,XIC(HMI) OTE(p28_dint_to_hmi[4].25) ,XIC(HMI) OTE(p28_dint_to_hmi[4].26) ,XIC(HMI) OTE(p28_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p28_dint_to_hmi[4].28) ,XIC(HMI) OTE(p28_dint_to_hmi[4].29) ,XIC(HMI) OTE(p28_dint_to_hmi[4].30) ,XIC(HMI) OTE(p28_dint_to_hmi[4].31) ];
					N: OTE(p28r08.comment.5);
					N: OTE(p28r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r08.fault,p28r08.fault_ack);
					N: XIC(FAULT)[TON(p28r08_timer_fault[0],?,?) ,XIC(p28r08_timer_fault[0].DN) OTL(p28r08.fault.0) ];
					N: XIC(p28r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r08.fault.0) ,OTU(p28r08.fault_ack.0) ];
					N: NEQ(p28r08.fault,p28r08.fault_ack)OTE(p28r08.unack_fault);
					N: OTE(p28r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r08.warning,p28r08.warning_ack);
					N: XIC(FAULT)[TON(p28r08_timer_warning[0],?,?) ,XIC(p28r08_timer_warning[0].DN) OTL(p28r08.warning.0) ];
					N: XIO(FAULT)[OTU(p28r08.warning_ack.0) ,OTU(p28r08.warning.0) ];
					N: NEQ(p28r08.warning,p28r08.warning_ack)OTE(p28r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p28r09.comment.0);
					N: OTE(p28r09.comment.1);
					N: OTE(p28r09.comment.2);
					N: OTE(p28r09.comment.3);
					N: OTE(p28r09.comment.4);
					N: OTE(p28r09.comment.5);
					N: OTE(p28r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r09.fault,p28r09.fault_ack);
					N: XIC(FAULT)[TON(p28r09_timer_fault[0],?,?) ,XIC(p28r09_timer_fault[0].DN) OTL(p28r09.fault.0) ];
					N: XIC(p28r09.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p28r09.fault.0) ,OTU(p28r09.fault_ack.0) ];
					N: NEQ(p28r09.fault,p28r09.fault_ack)OTE(p28r09.unack_fault);
					N: OTE(p28r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r09.warning,p28r09.warning_ack);
					N: XIC(FAULT)[TON(p28r09_timer_warning[0],?,?) ,XIC(p28r09_timer_warning[0].DN) OTL(p28r09.warning.0) ];
					N: XIO(FAULT)[OTU(p28r09.warning.0) ,OTU(p28r09.warning_ack.0) ];
					N: NEQ(p28r09.warning,p28r09.warning_ack)OTE(p28r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_VFD 
					N: SBR()OTE(p28r11.comment.0);
					N: OTE(p28r11.comment.1);
					N: OTE(p28r11.comment.2);
					N: SYS_Toggle(p28_slitter_on,p02_dint_from_hmi.slt[1].9,p28r11_slitter_on)XIC(p28r11_slitter_on)OTE(p28r11_slitter_on);
					N: OTE(p28r11.comment.3);
					N: XIC(p01r13_permissive_drives)OTE(p28r11_permissive_run);
					N: [XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p28r11_slitter_on)OTE(p28r11_request_run);
					N: XIC(p28r11_slitter_on)XIC(p25r11_request_thread_fwd)OTE(p28r11_request_thread_fwd);
					N: XIC(p28r11_slitter_on)XIC(p25r11_request_thread_rev)OTE(p28r11_request_thread_rev);
					N: XIC(p01r09_request_line_jog)OTE(p28r11_request_line_jog);
					N: OTE(p28r11.comment.5);
					N: [XIC(p28r11_request_run) ,XIC(p01r13_line_slow_ramp) ,XIC(p28r11_request_line_jog) ,XIC(p28r11_request_thread_fwd) ]OTE(p28_do_sltr.reverse);
					N: XIC(p28r11_request_thread_rev)OTE(p28_do_sltr.forward);
					N: XIC(p01r09_pb_global_reset)OTE(p28_do_sltr.fault_reset);
					N: OTE(p28r11.comment.6);
					N: XIC(p01r13_line_running)CPT(p28_ao_sltr_selected_speed,p01r12_master_ramped_speed+(p01r12_master_ramped_speed/100*p01_recipe_active.slitter_speed_sp));
					N: [XIC(p28r11_request_line_jog) ,XIC(p28r11_request_thread_fwd) ,XIC(p28r11_request_thread_rev) ]MOV(p01r12_master_ramped_speed,p28_ao_sltr_selected_speed);
					N: XIO(p01r13_line_running)XIO(p28r11_request_line_jog)XIO(p28r11_request_thread_fwd)XIO(p28r11_request_thread_rev)MOV(0,p28_ao_sltr_selected_speed);
					N: OTE(p28r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p28r11.fault,p28r11.fault_ack);
					N: XIC(p28_di_slitter.faulted)[TON(p28r11_timer_fault[0],?,?) ,XIC(p28r11_timer_fault[0].DN) OTL(p28r11.fault.0) ];
					N: XIC(p28r11.fault_ack.0)XIO(p28_di_slitter.faulted)XIC(p01r09_pb_global_reset)[OTU(p28r11.fault.0) ,OTU(p28r11.fault_ack.0) ];
					N: XIO(p28_di_slitter.ready)[TON(p28r11_timer_fault[2],?,?) ,XIC(p28r11_timer_fault[2].DN) OTL(p28r11.fault.2) ];
					N: XIC(p28r11.fault_ack.2)XIC(p28_di_slitter.ready)XIC(p01r09_pb_global_reset)[OTU(p28r11.fault.2) ,OTU(p28r11.fault_ack.2) ];
					N: XIC(p28_di_slitter.ready)XIO(p28_di_slitter.ctrl_from_net)[TON(p28r11_timer_fault[3],?,?) ,XIC(p28r11_timer_fault[3].DN) OTL(p28r11.fault.3) ];
					N: XIC(p28r11.fault_ack.3)[XIC(p28_di_slitter.ctrl_from_net) ,XIO(p28_di_slitter.ready) ]XIC(p01r09_pb_global_reset)[OTU(p28r11.fault.3) ,OTU(p28r11.fault_ack.3) ];
					N: XIO(p28_di_motor)[TON(p28r11_timer_fault[4],?,?) ,XIC(p28r11_timer_fault[4].DN) OTL(p28r11.fault.4) ];
					N: XIC(p28r11.fault_ack.4)XIC(p28_di_motor)XIC(p01r09_pb_global_reset)[OTU(p28r11.fault.4) ,OTU(p28r11.fault_ack.4) ];
					N: XIO(p28_di_brake)[TON(p28r11_timer_fault[5],?,?) ,XIC(p28r11_timer_fault[5].DN) OTL(p28r11.fault.5) ];
					N: XIC(p28r11.fault_ack.5)XIC(p28_di_brake)XIC(p01r09_pb_global_reset)[OTU(p28r11.fault.5) ,OTU(p28r11.fault_ack.5) ];
					N: NEQ(p28r11.fault,p28r11.fault_ack)OTE(p28r11.unack_fault);
					N: OTE(p28r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p28r11.warning,p28r11.warning_ack);
					N: XIC(p28_di_slitter.warning)[TON(p28r11_timer_warning[0],?,?) ,XIC(p28r11_timer_warning[0].DN) OTL(p28r11.warning.0) ];
					N: XIO(p28_di_slitter.warning)[OTU(p28r11.warning.0) ,OTU(p28r11.warning_ack.0) ];
					N: NEQ(p28r11.warning,p28r11.warning_ack)OTE(p28r11.unack_warning);
			END_ROUTINE

	END_PROGRAM

	PROGRAM P29_Winder (MAIN := "R01_Main",
	                    MODE := 0,
	                    DisableFlag := 0)
			TAG
				turret_wa_pos_doff_request : BOOL (Description := "Turret$NMove to Winder A Doff Position Request",
				            RADIX := Decimal) := 0;
				turret_wb_pos_doff_request : BOOL (Description := "Turret$NMove to Winder B Doff Position Request",
				            RADIX := Decimal) := 0;
				turret_wa_pos_run_request : BOOL (Description := "Turret$NMove to Winder A$NRun Position",
				            RADIX := Decimal) := 0;
				turret_wb_pos_run_request : BOOL (Description := "Turret$NMove to Winder B$NRun Position",
				            RADIX := Decimal) := 0;
				p29r09_ss_doff_auto OF hmi_dint[0].22 (RADIX := Decimal);
				param_doff_position : REAL (RADIX := Float) := 9.10000000e+001;
				wa_doff_pos : REAL (Description := "Turret$NWinder A Doff Position",
				            RADIX := Float) := 0.00000000e+000;
				wa_run_position OF hmi_real[51] (Description := "C: Run Position",
				            RADIX := Float);
				param_pos_db : REAL (Description := "C: Turret Position Dead Band",
				            RADIX := Float) := 3.00000000e+000;
				wb_doff_pos_tmp : REAL (Description := "Turret$NTemp Doff Position$Nbefore MOD",
				            RADIX := Float) := 0.00000000e+000;
				wb_doff_position : REAL (Description := "Turret$NWinder B Doff Position",
				            RADIX := Float) := 0.00000000e+000;
				wb_run_position_tmp : REAL (Description := "Turret$NTemp Run Position$Nbefore MOD",
				            RADIX := Float) := 0.00000000e+000;
				wb_run_position : REAL (Description := "Turret$NWinder B Run$NPosition",
				            RADIX := Float) := 0.00000000e+000;
				pos_lo_limit_temp : REAL (Description := "Turret$NPosition Low Limit Temp",
				            RADIX := Float) := 0.00000000e+000;
				selected_pos OF hmi_real[52] (RADIX := Float);
				pos_lo_limit : REAL (Description := "Turret$NPosition DB$NLow Limit",
				            RADIX := Float) := 0.00000000e+000;
				pos_hi_limit_temp : REAL (Description := "Turret$NPosition High Limit Temp",
				            RADIX := Float) := 0.00000000e+000;
				pos_hi_limit : REAL (Description := "Turret$NPosition DB$NHigh Limit",
				            RADIX := Float) := 0.00000000e+000;
				turret_index_active_last_scan : BOOL (Description := "Turret$NIndex Active Last Scan",
				            RADIX := Decimal) := 0;
				turret_index_permissive : BOOL (Description := "Turret$NIndex Permissive$NNo Turret Drive Fault AND Neither Winder Requesting Run",
				            RADIX := Decimal) := 0;
				turret_in_wda_run_position : BOOL (Description := "Turret$NIn Winder A Run Position",
				            RADIX := Decimal) := 0;
				turret_in_wdb_run_position : BOOL (Description := "Turret$NIn Winder B Run Position",
				            RADIX := Decimal) := 0;
				pb_wa_doff_position OF local_pb.26 (RADIX := Decimal);
				turret_auto_index_request OF hmi_dint[0].0 (RADIX := Decimal);
				last_selected_position : REAL (Description := "Turret$NLast Selected Position",
				            RADIX := Float) := 0.00000000e+000;
				pb_wa_run_position OF local_pb.27 (RADIX := Decimal);
				pb_wb_doff_position OF local_pb.28 (RADIX := Decimal);
				pb_wb_run_position OF local_pb.29 (RADIX := Decimal);
				turret_err_raw : REAL (Description := "Turret$NShortest Path$NRaw error plus 540 offset",
				            RADIX := Float) := 0.00000000e+000;
				turret_err_mod : REAL (Description := "Turret$NShortest Path$NError wrapped to 0..360",
				            RADIX := Float) := 0.00000000e+000;
				distance_to_move : REAL (Description := "Turret$NDistence to Move",
				            RADIX := Float) := 0.00000000e+000;
				abs_distance_to_move : REAL (Description := "Turret$NAbsolute Distance to Move",
				            RADIX := Float) := 0.00000000e+000;
				turret_request_reverse : BOOL (Description := "Turret$NRequest Reverse Index",
				            RADIX := Decimal) := 0;
				pb_jog_turret_rev : BOOL (Description := "HMI PB:$NJog Turret Rev",
				            RADIX := Decimal) := 0;
				tmr_fwd_delay : TIMER (Description := "Turret$NSignal Dwell Timer") := [0,250,0];
				tmr_ref_delay : TIMER (Description := "Turret$NSignal Dwell Timer") := [0,250,0];
				p289_di_turret_in_position_bit_1 : BOOL (Description := "Winder$NDigital Input$N: Turret In Position Bit 1",
				            RADIX := Decimal) := 0;
				p289_di_turret_in_position_bit_2 : BOOL (Description := "Winder$NDigital Input$N: Turret In Position Bit 2",
				            RADIX := Decimal) := 0;
				p289_di_turret_in_position_bit_3 : BOOL (Description := "Winder$NDigital Input$N: Turret In Position Bit 3",
				            RADIX := Decimal) := 0;
				wa_run_position_high_limit : REAL (RADIX := Float) := 0.00000000e+000;
				wa_run_position_low_limit : REAL (RADIX := Float) := 0.00000000e+000;
				p29r15_drive_ok : BOOL (Description := "Winder A$NDrive Enable$NE-Stop Clear and Own Drive Healthy",
				            RADIX := Decimal) := 0;
				winder_accel_rate : REAL (RADIX := Float) := 2.50000000e+001;
				winder_decel_rate : REAL (RADIX := Float) := 2.50000000e+001;
				p29_param_tension_hi_limit : REAL (Description := "Parameter$NTension High Limit$N",
				            RADIX := Float) := 2.50000000e+002;
				wb_run_position_high_limit : REAL (RADIX := Float) := 0.00000000e+000;
				wb_run_position_low_limit : REAL (RADIX := Float) := 0.00000000e+000;
				p29r16_drive_ok : BOOL (Description := "Winder B$NDrive Enable$NE-Stop Clear and Own Drive Healthy",
				            RADIX := Decimal) := 0;
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p29r01.comment.0);
					N: OTE(p29r01.comment.1);
					N: OTE(p29r01.comment.2);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R03_Input,0);
					N: JSR(R04_Output,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Winder_A_Speed_Control,0);
					N: JSR(R11_Winder_B_Speed_Control,0);
					N: JSR(R15_Winder_A_VFD,0);
					N: JSR(R16_Winder_B_VFD,0);
					N: JSR(R17_Winder_A_diameter_calc,0);
					N: JSR(R18_Winder_B_diameter_calc,0);
					N: JSR(R20_Winder_Turret_VFD,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p29r02.comment.0);
					N: OTE(p29r02.comment.1);
					N: OTE(p29r02.comment.2);
					N: NEQ(p29_dint_to_hmi[2],0)OTE(p29r02_fault_exists);
					N: NEQ(p29_dint_to_hmi[4],0)OTE(p29r02_warning_exists);
					N: SUB(p01_recipe_active.winder_tension_sp,p01_recipe_active.tension_deviation_sp,p29r02_tension_dev_min)ADD(p01_recipe_active.winder_tension_sp,p01_recipe_active.tension_deviation_sp,p29r02_tension_dev_max);
					N: OTE(p29r02.comment.3);
					N: [XIC(p29r02.unack_fault) ,XIC(p29r03.unack_fault) ,XIC(p29r04.unack_fault) ,XIC(p29r05.unack_fault) ,XIC(p29r06.unack_fault) ,XIC(p29r07.unack_fault) ,XIC(p29r08.unack_fault) ,XIC(p29r09.unack_fault) ,XIC(p29r10.unack_fault) ,XIC(p29r15.unack_fault) ,XIC(p29r16.unack_fault) ,XIC(p29r17.unack_fault) ,XIC(p29r18.unack_fault) ,XIC(p29r20.unack_fault) ]OTE(p29r02_unack_fault);
					N: [XIC(p29r02.unack_warning) ,XIC(p29r03.unack_warning) ,XIC(p29r04.unack_warning) ,XIC(p29r05.unack_warning) ,XIC(p29r06.unack_warning) ,XIC(p29r07.unack_warning) ,XIC(p29r08.unack_warning) ,XIC(p29r09.unack_warning) ,XIC(p29r10.unack_warning) ,XIC(p29r15.unack_warning) ,XIC(p29r16.unack_warning) ,XIC(p29r17.unack_warning) ,XIC(p29r18.unack_warning) ,XIC(p29r20.unack_warning) ]OTE(p29r02_unack_warning);
					N: OTE(p29r02.comment.4);
					N: CPT(p29r02_wa_calc_torque_ref,p01_recipe_active.winder_torque_sp/3*p29r17_winder_a_avg_diam_inch);
					N: CPT(p29r02_wb_calc_torque_ref,p01_recipe_active.winder_torque_sp/3*p29r18_winder_b_avg_diam_inch);
					N: OTE(p29r02.comment.5);
					N: [XIC(p29r15_wdra_active) ,XIC(p29r16_wdrb_active) ]TOF(p29r02_winder_selection_dwell,?,?);
					N: OTE(p29r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r02.fault,p29r02.fault_ack);
					N: XIC(FAULT)[TON(p29r02_timer_fault[0],?,?) ,XIC(p29r02_timer_fault[0].DN) OTL(p29r02.fault.0) ];
					N: XIC(p29r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r02.fault.0) ,OTU(p29r02.fault_ack.0) ];
					N: NEQ(p29r02.fault,p29r02.fault_ack)OTE(p29r02.unack_fault);
					N: OTE(p29r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r02.warning,p29r02.warning_ack);
					N: XIC(FAULT)[TON(p29r02_timer_warning[0],?,?) ,XIC(p29r02_timer_warning[0].DN) OTL(p29r02.warning.0) ];
					N: XIO(FAULT)[OTU(p29r02.warning.0) ,OTU(p29r02.warning_ack.0) ];
					N: NEQ(p29r02.warning,p29r02.warning_ack)OTE(p29r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					RC: "p29r03$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r03.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r03.comment (dint)$N"
					    "p29r03.oneshot (dint)$N"
					    "p29r03_timer_xxxx (timer)$N"
					    "p29r03_xxxx (any)$N"
					    "p29r03.fault (dint)$N"
					    "p29r03.warning (dint)$N"
					    "";
					N: OTE(p29r03.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r03.comment.2);
					RC: "Digital";
					N: OTE(p29r03.comment.3);
					N: [XIC(p00_io_winder:6:I.1) OTE(p29_di_wdr_a) ,XIC(p00_io_winder:6:I.2) OTE(p29_di_wdr_a_core_size) ,XIC(p00_io_winder:6:I.3) OTE(p29_di_wdr_a_reset_core) ,XIC(p00_io_winder:6:I.4) OTE(p29_di_wdr_a_start) ];
					N: [XIC(p00_io_winder:6:I.5) OTE(p29_di_wdr_a_stop) ,XIC(p00_io_winder:6:I.6) OTE(p29_di_wdr_b_core_size) ,XIC(p00_io_winder:6:I.7) OTE(p29_di_wdr_b_reset_core) ,XIC(p00_io_winder:6:I.8) OTE(p29_di_wdr_b_start) ];
					N: [XIC(p00_io_winder:6:I.9) OTE(p29_di_wdr_b_stop) ,XIC(p00_io_winder:6:I.10) OTE(p29_di_wdr_index_fwd) ,XIC(p00_io_winder:6:I.11) OTE(p29_di_wdr_jog) ,XIC(p00_io_winder:6:I.13) OTE(p289_di_turret_in_position_bit_1) ,XIC(p00_io_winder:6:I.14) OTE(p289_di_turret_in_position_bit_2) ,XIC(p00_io_winder:6:I.15) OTE(p289_di_turret_in_position_bit_3) ];
					N: [XIC(p00_io_line:3:I.0) OTE(p29_di_wa_motor) ,XIC(p00_io_line:3:I.1) OTE(p29_di_wa_brake) ,XIC(p00_io_line:3:I.2) OTE(p29_di_wb_motor) ,XIC(p00_io_line:3:I.1) OTE(p29_di_wb_brake) ,XIC(p00_io_line:2:I.15) OTE(p29_di_wt_motor) ];
					RC: "VFD Inputs";
					N: MOV(p00_vfd_wda:I.Data[0],p29_wda_status_word);
					N: XIC(p01r02.fault.16)FLL(0,p00_vfd_wdr_turret:I.Data[0],4);
					N: XIC(p01r02.fault.17)FLL(0,p00_vfd_wda:I.Data[0],4);
					N: XIC(p01r02.fault.18)FLL(0,p00_vfd_wdb:I.Data[0],4);
					N: MOV(p00_vfd_wdb:I.Data[0],p29_wdb_status_word);
					N: [XIC(p00_vfd_wdr_turret:I.Data[0].0) OTE(p29_di_wdr_turret.faulted) ,XIC(p00_vfd_wdr_turret:I.Data[0].1) OTE(p29_di_wdr_turret.warning) ,XIC(p00_vfd_wdr_turret:I.Data[0].2) OTE(p29_di_wdr_turret.running_fwd) ,XIC(p00_vfd_wdr_turret:I.Data[0].3) OTE(p29_di_wdr_turret.running_rev) ];
					N: [XIC(p00_vfd_wdr_turret:I.Data[0].4) OTE(p29_di_wdr_turret.ready) ,XIC(p00_vfd_wdr_turret:I.Data[0].5) OTE(p29_di_wdr_turret.ctrl_from_net) ,XIC(p00_vfd_wdr_turret:I.Data[0].6) OTE(p29_di_wdr_turret.ref_from_net) ,XIC(p00_vfd_wdr_turret:I.Data[0].7) OTE(p29_di_wdr_turret.at_reference) ];
					RC: "Analog";
					N: OTE(p29r03.comment.4);
					N: CPT(p29_ai_wa_dia_ft,p29r17_winder_a_avg_diam_inch/12);
					N: CPT(p29_ai_wb_dia_ft,p29r18_winder_b_avg_diam_inch/12);
					N: SYS_SCP(p29r03_liner_wdr_lc_scp,IN_ai_lc01,p29_wdr_lc_input_min,p29_wdr_lc_input_max,p29_wdr_lc_output_min,p29_wdr_lc_output_max,p29_ai_wdr_lc);
					N: CPT(p29_ai_wdr_lc,p29_ai_wdr_lc*p29_param_lc_cal_factor);
					N: SYS_SCP(p29r03_wa_footage_scp,Local:3:I.Ch6Data,p29_wa_footage_input_min,p29_wa_footage_input_max,p29_wa_footage_output_min,p29_wa_footage_output_max,p29r13_ai_wa_footage_ft);
					N: SYS_SCP(p29r03_wb_footage_scp,Local:3:I.Ch7Data,p29_wb_footage_input_min,p29_wb_footage_input_max,p29_wb_footage_output_min,p29_wb_footage_output_max,p29r13_ai_wb_footage_ft);
					RC: "VFD";
					N: OTE(p29r03.comment.5);
					N: SYS_SCP(p29r03_wda_vfd_in_scaling,p00_vfd_wda:I.Data[1],p29r03_wda_vfd_input_min,p29r03_wda_vfd_input_max,p29r03_wda_vfd_output_min,p29r03_wda_vfd_output_max,p29r03_wa_scaled_vfd_in);
					N: SYS_RPM_TO_SPEED(p29r03_wa_speed_fb,p29_param_wa_gear_ratio,p29_ai_wa_dia_ft,p29r03_wa_scaled_vfd_in,p29_ai_wa_speed);
					N: CPT(p29_ai_wa_rpm,p29r03_wa_scaled_vfd_in*1);
					N: CPT(p29_ai_wa_amps,p00_vfd_wda:I.Data[2]*0.1);
					N: CPT(p29_ai_wa_torque,p00_vfd_wda:I.Data[3]*0.01);
					N: CPT(p29_ao_wa_torque_ref,p01_recipe_active.winder_tension_sp*p29r17_winder_a_avg_diam_inch*1.7/1220.64/6*100+10);
					N: XIO(p29r03_sample_timer.DN)TON(p29r03_sample_timer,?,?);
					N: XIC(p29r03_sample_timer.DN)[XIC(p29r03_wa_tq_fifo.DN) FFU(p29r03_wa_tq_buffer[0],p29r03_unload,p29r03_wa_tq_fifo,?,?) ,FFL(p29_ai_wa_torque,p29r03_wa_tq_buffer[0],p29r03_wa_tq_fifo,?,?) ,XIC(p29r03_wa_tq_fifo.DN) AVE(p29r03_wa_tq_buffer[0],0,p29r03_wa_ave_tq,p29r03_wa_tq_ave_ctrl,?,?) ];
					N: XIC(p29r03_wa_tq_fifo.ER)OTU(p29r03_wa_tq_fifo.ER);
					N: XIC(p29r03_wa_tq_ave_ctrl.ER)OTU(p29r03_wa_tq_ave_ctrl.ER);
					N: MOV(p29r03_wa_ave_tq,p29_ai_wa_torque);
					N: SYS_SCP(p29r03_hz,p00_vfd_wda:I.Data[1],0,2000,0,60,p29_ai_wa_hz);
					N: SYS_SCP(p29r03_wdb_vfd_in_scaling,p00_vfd_wdb:I.Data[1],p29r03_wdb_vfd_input_min,p29r03_wdb_vfd_input_max,p29r03_wdb_vfd_output_min,p29r03_wdb_vfd_output_max,p29r03_wb_scaled_vfd_in);
					N: SYS_RPM_TO_SPEED(p29r03_wb_speed_fb,p29_param_wb_gear_ratio,p29_ai_wb_dia_ft,p29r03_wb_scaled_vfd_in,p29_ai_wb_speed);
					N: CPT(p29_ai_wb_rpm,p29r03_wb_scaled_vfd_in*1);
					N: CPT(p29_ai_wb_amps,p00_vfd_wdb:I.Data[2]*0.1);
					N: CPT(p29_ai_wb_torque,p00_vfd_wdb:I.Data[3]*0.01);
					N: CPT(p29_ao_wb_torque_ref,p01_recipe_active.winder_tension_sp*p29r18_winder_b_avg_diam_inch*1.7/1220.64/6*100+10);
					N: XIC(p29r03_sample_timer.DN)[XIC(p29r03_wb_tq_fifo.DN) FFU(p29r03_wb_tq_buffer[0],p29r03_unload,p29r03_wb_tq_fifo,?,?) ,FFL(p29_ai_wb_torque,p29r03_wb_tq_buffer[0],p29r03_wb_tq_fifo,?,?) ,XIC(p29r03_wb_tq_fifo.DN) AVE(p29r03_wb_tq_buffer[0],0,p29r03_wb_ave_tq,p29r03_wb_tq_ave_ctrl,?,?) ];
					N: XIC(p29r03_wb_tq_fifo.ER)OTU(p29r03_wb_tq_fifo.ER);
					N: XIC(p29r03_wb_tq_ave_ctrl.ER)OTU(p29r03_wb_tq_ave_ctrl.ER);
					N: MOV(p29r03_wb_ave_tq,p29_ai_wb_torque);
					N: SYS_SCP(p29r03_hz,p00_vfd_wdb:I.Data[1],0,2000,0,60,p29_ai_wb_hz);
					N: XIC(p289_di_turret_in_position_bit_1)XIO(p289_di_turret_in_position_bit_2)XIC(p289_di_turret_in_position_bit_3)OTE(pb_wa_doff_position)OTE(di_request_move_a_to_doff);
					N: XIC(p289_di_turret_in_position_bit_1)XIO(p289_di_turret_in_position_bit_2)XIO(p289_di_turret_in_position_bit_3)OTE(pb_wa_run_position)OTE(di_request_move_a_to_run);
					N: XIC(p289_di_turret_in_position_bit_1)XIC(p289_di_turret_in_position_bit_2)XIC(p289_di_turret_in_position_bit_3)OTE(pb_wb_doff_position)OTE(di_request_move_b_to_doff);
					N: XIC(p289_di_turret_in_position_bit_1)XIC(p289_di_turret_in_position_bit_2)XIO(p289_di_turret_in_position_bit_3)OTE(pb_wb_run_position)OTE(di_request_move_b_to_run);
					N: CPT(p29_ai_wdr_turret_speed,p00_vfd_wdr_turret:I.Data[1]*1);
					N: CPT(p29_ai_wdr_turret_amps,p00_vfd_wdr_turret:I.Data[2]*1);
					N: SYS_SCP(p29r03_hz,p00_vfd_wdr_turret:I.Data[1],0,2000,0,60,p29_ai_wdr_turret_hz);
					N: OTE(p29r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r03.fault,p29r03.fault_ack);
					N: XIC(FAULT)[TON(p29r03_timer_fault[0],?,?) ,XIC(p29r03_timer_fault[0].DN) OTL(p29r03.fault.0) ];
					N: XIC(p29r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r03.fault.0) ,OTU(p29r03.fault_ack.0) ];
					N: NEQ(p29r03.fault,p29r03.fault_ack)OTE(p29r03.unack_fault);
					N: OTE(p29r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r03.warning,p29r03.warning_ack);
					N: XIC(FAULT)[TON(p29r03_timer_warning[0],?,?) ,XIC(p29r03_timer_warning[0].DN) OTL(p29r03.warning.0) ];
					N: XIO(FAULT)[OTU(p29r03.warning.0) ,OTU(p29r03.warning_ack.0) ];
					N: NEQ(p29r03.warning,p29r03.warning_ack)OTE(p29r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					RC: "p29r04$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r04.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r04.comment (dint)$N"
					    "p29r04.oneshot (dint)$N"
					    "p29r04_timer_xxxx (timer)$N"
					    "p29r04_xxxx (any)$N"
					    "p29r04.fault (dint)$N"
					    "p29r04.warning (dint)$N"
					    "";
					N: OTE(p29r04.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r04.comment.2);
					RC: "Digital";
					N: OTE(p29r04.comment.3);
					N: MOV(p29_wda_control_word,p00_vfd_wda:O.Data[0]);
					N: MOV(p29_wdb_control_word,p00_vfd_wdb:O.Data[0]);
					N: [XIC(p29_do_wdr_turret.forward) OTE(p00_vfd_wdr_turret:O.Data[0].0) ,XIC(p29_do_wdr_turret.reverse) OTE(p00_vfd_wdr_turret:O.Data[0].1) ,XIC(p29_do_wdr_turret.fault_reset) OTE(p00_vfd_wdr_turret:O.Data[0].2) ,OTE(p00_vfd_wdr_turret:O.Data[0].5) ,OTE(p00_vfd_wdr_turret:O.Data[0].6) ];
					N: [XIC(turret_in_position) OTE(p00_io_winder:4:O.2) ,XIC(p29r15_wdra_active) OTE(p00_io_winder:4:O.3) ,XIC(p29r16_wdrb_active) OTE(p00_io_winder:4:O.4) ];
					RC: "Analog";
					N: OTE(p29r04.comment.4);
					RC: "VFD";
					N: OTE(p29r04.comment.5);
					N: SYS_SPEED_TO_VFD(p29r04_wdra_speed_to_vfd,p29_param_wa_gear_ratio,p29_ai_wa_dia_ft,p29_ao_wdra_selected_speed,p29_ao_wda_vfd);
					N: SYS_SCP(p29r04_wda_vfd_out_scaling,p29_ao_wda_vfd,p29_wda_vfd_input_min,p29_wda_vfd_input_max,p29_wda_vfd_output_min,p29_wda_vfd_output_max,p00_vfd_wda:O.Data[1]);
					N: CPT(p00_vfd_wda:O.Data[2],p29r15_ao_torque*100);
					N: SYS_SPEED_TO_VFD(p29r04_wdrb_speed_to_vfd,p29_param_wb_gear_ratio,p29_ai_wb_dia_ft,p29_ao_wdrb_selected_speed,p29_ao_wdb_vfd);
					N: SYS_SCP(p29r04_wdb_vfd_out_scaling,p29_ao_wdb_vfd,p29_wdb_vfd_input_min,p29_wdb_vfd_input_max,p29_wdb_vfd_output_min,p29_wdb_vfd_output_max,p00_vfd_wdb:O.Data[1]);
					N: CPT(p00_vfd_wdb:O.Data[2],p29r16_ao_torque*100);
					N: SYS_SPEED_TO_VFD(p29r04_wdr_turret_speed_to_vfd,p29_param_wdt_gear_ratio,p01_param_turret_dia_ft,p29_ao_wdr_turret_selected_speed,p00_vfd_wdr_turret:O.Data[1]);
					RC: "Faults";
					N: OTE(p29r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r04.fault,p29r04.fault_ack);
					N: XIC(FAULT)[TON(p29r04_timer_fault[0],?,?) ,XIC(p29r04_timer_fault[0].DN) OTL(p29r04.fault.0) ];
					N: XIC(p29r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r04.fault.0) ,OTU(p29r04.fault_ack.0) ];
					N: NEQ(p29r04.fault,p29r04.fault_ack)OTE(p29r04.unack_fault);
					RC: "Warnings";
					N: OTE(p29r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r04.warning,p29r04.warning_ack);
					N: XIC(FAULT)[TON(p29r04_timer_warning[0],?,?) ,XIC(p29r04_timer_warning[0].DN) OTL(p29r04.warning.0) ];
					N: XIO(FAULT)[OTU(p29r04.warning.0) ,OTU(p29r04.warning_ack.0) ];
					N: NEQ(p29r04.warning,p29r04.warning_ack)OTE(p29r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					RC: "p29r05$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r05.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r05.comment (dint)$N"
					    "p29r05.oneshot (dint)$N"
					    "p29r05_timer_xxxx (timer)$N"
					    "p29r05_xxxx (any)$N"
					    "p29r05.fault (dint)$N"
					    "p29r05.warning (dint)$N"
					    "";
					N: OTE(p29r05.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r05.comment.2);
					RC: "Digital IO";
					N: OTE(p29r05.comment.3);
					N: [XIC(p29r15_wdra_active) OTE(p29_dint_to_hmi[0].0) ,XIC(p29r16_wdrb_active) OTE(p29_dint_to_hmi[0].1) ,XIC(turret_in_position) OTE(p29_dint_to_hmi[0].2) ,XIC(HMI) OTE(p29_dint_to_hmi[0].3) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[0].4) ,XIC(HMI) OTE(p29_dint_to_hmi[0].5) ,XIC(HMI) OTE(p29_dint_to_hmi[0].6) ,XIC(HMI) OTE(p29_dint_to_hmi[0].7) ];
					N: MOV(p29_wda_status_word,p29_dint_to_hmi[1]);
					N: MOV(p29_wdb_status_word,p29_dint_to_hmi[3]);
					N: [XIC(p29_di_wdr_turret.faulted) OTE(p29_dint_to_hmi[5].0) ,XIC(p29_di_wdr_turret.warning) OTE(p29_dint_to_hmi[5].1) ,XIC(p29_di_wdr_turret.running_fwd) OTE(p29_dint_to_hmi[5].2) ,XIC(p29_di_wdr_turret.running_rev) OTE(p29_dint_to_hmi[5].3) ];
					N: [XIC(p29_di_wdr_turret.ready) OTE(p29_dint_to_hmi[5].4) ,XIC(p29_di_wdr_turret.ctrl_from_net) OTE(p29_dint_to_hmi[5].5) ,XIC(p29_di_wdr_turret.ref_from_net) OTE(p29_dint_to_hmi[5].6) ,XIC(p29_di_wdr_turret.at_reference) OTE(p29_dint_to_hmi[5].7) ];
					RC: "Sequence";
					N: OTE(p29r05.comment.4);
					RC: "Output Control";
					N: OTE(p29r05.comment.5);
					RC: "Faults";
					N: OTE(p29r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r05.fault,p29r05.fault_ack);
					N: XIC(FAULT)[TON(p29r05_timer_fault[0],?,?) ,XIC(p29r05_timer_fault[0].DN) OTL(p29r05.fault.0) ];
					N: XIC(p29r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r05.fault.0) ,OTU(p29r05.fault_ack.0) ];
					N: NEQ(p29r05.fault,p29r05.fault_ack)OTE(p29r05.unack_fault);
					RC: "Warnings";
					N: OTE(p29r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r05.warning,p29r05.warning_ack);
					N: XIC(FAULT)[TON(p29r05_timer_warning[0],?,?) ,XIC(p29r05_timer_warning[0].DN) OTL(p29r05.warning.0) ];
					N: XIO(FAULT)[OTU(p29r05.warning.0) ,OTU(p29r05.warning_ack.0) ];
					N: NEQ(p29r05.warning,p29r05.warning_ack)OTE(p29r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p29r06.comment.2);
					N: XIO(p29r06_sample_timer.DN)TON(p29r06_sample_timer,?,?);
					N: XIC(p29r06_sample_timer.DN)[XIC(p29r06_wdr_lc_fifo.DN) FFU(p29r06_lc_buffer[0],p29r06_unload,p29r06_wdr_lc_fifo,?,?) ,FFL(p29_ai_wdr_lc,p29r06_lc_buffer[0],p29r06_wdr_lc_fifo,?,?) ,XIC(p29r06_wdr_lc_fifo.DN) AVE(p29r06_lc_buffer[0],0,p29r06_ave_wdr_lc,p29r06_wdr_lc_ave_ctrl,?,?) ];
					N: XIC(p29r06_wdr_lc_fifo.ER)OTU(p29r03_wa_tq_fifo.ER);
					N: XIC(p29r06_wdr_lc_ave_ctrl.ER)OTU(p29r06_wdr_lc_ave_ctrl.ER);
					N: OTE(p29r06.comment.3);
					RC: "Ultrasonic roll diameter sensor removed from service$N"
					    "$N"
					    "The customer no longer uses it, so everything it fed is gone:$N"
					    "$N"
					    "  - SYS_SCP from p00_io_winder:2:I.Ch5Data       channel now spare$N"
					    "  - the radius/diameter calculation$N"
					    "  - the two snap-up rungs that, on index complete, overwrote the$N"
					    "    calculated diameter with the sensor reading if it read larger$N"
					    "$N"
					    "Those last two were LIVE, not dead - p29r20_index_complete is written$N"
					    "by the prox state machine - so with no sensor on the channel they were$N"
					    "free to corrupt a good calculated diameter on every index.$N"
					    "$N"
					    "Diameter is unaffected: it comes from line speed / winder RPM in p29r17$N"
					    "and p29r18, and is only trusted while the tension loop is in band.$N"
					    "$N"
					    "p29_ai_wdr_dia_in is left DECLARED so any HMI screen still referencing$N"
					    "it resolves.  It now reads 0 instead of a stale value.$N"
					    "$N"
					    "Rev 20260904 a39";
					N: MOV(0,p29_ai_wdr_dia_in)MOV(0,p29_real_to_hmi[0])MOV(p29r06_ave_wdr_lc,p29_real_to_hmi[1])MOV(0,p29_real_to_hmi[2]);
					N: MOV(p29r17_winder_a_avg_diam_inch,p29_real_to_hmi[3])MOV(p29r18_winder_b_avg_diam_inch,p29_real_to_hmi[4])MOV(0,p29_real_to_hmi[5]);
					N: MOV(p29_ai_wa_speed,p29_real_to_hmi[6])MOV(p29_ai_wa_amps,p29_real_to_hmi[7])MOV(p29_ai_wa_torque,p29_real_to_hmi[8]);
					N: MOV(p29_ai_wb_speed,p29_real_to_hmi[9])MOV(p29_ai_wb_amps,p29_real_to_hmi[10])MOV(p29_ai_wb_torque,p29_real_to_hmi[11]);
					N: MOV(p29_ai_wdr_turret_speed,p29_real_to_hmi[12])MOV(p29_ai_wdr_turret_amps,p29_real_to_hmi[13])MOV(p29_ai_wdr_turret_hz,p29_real_to_hmi[14]);
					N: MOV(0,p29_real_to_hmi[15])MOV(0,p29_real_to_hmi[16])MOV(0,p29_real_to_hmi[17]);
					N: MOV(0,p29_real_to_hmi[18])MOV(0,p29_real_to_hmi[19])MOV(0,p29_real_to_hmi[20]);
					N: MOV(p29r13_ai_wa_footage_ft,p29_real_to_hmi[21])MOV(p29r13_ai_wb_footage_ft,p29_real_to_hmi[22])MOV(0,p29_real_to_hmi[23]);
					N: OTE(p29r06.comment.4);
					N: MOV(0,p29_real_to_hmi[24])MOV(0,p29_real_to_hmi[25])MOV(0,p29_real_to_hmi[26]);
					N: MOV(0,p29_real_to_hmi[27])MOV(0,p29_real_to_hmi[28])MOV(0,p29_real_to_hmi[29]);
					N: MOV(0,p29_real_to_hmi[30])MOV(0,p29_real_to_hmi[31])MOV(0,p29_real_to_hmi[33]);
					N: MOV(0,p29_real_to_hmi[34])MOV(0,p29_real_to_hmi[35])MOV(0,p29_real_to_hmi[36]);
					N: MOV(0,p29_real_to_hmi[37])MOV(0,p29_real_to_hmi[38])MOV(0,p29_real_to_hmi[39]);
					N: OTE(p29r06.comment.5);
					N: MOV(p02_real_from_hmi.wdr[40],p29_real_to_hmi[40])MOV(p02_real_from_hmi.wdr[41],p29_real_to_hmi[41])MOV(p02_real_from_hmi.wdr[42],p29_real_to_hmi[42]);
					N: MOV(0,p29_real_to_hmi[43])MOV(0,p29_real_to_hmi[44])MOV(0,p29_real_to_hmi[45]);
					N: MOV(0,p29_real_to_hmi[46])MOV(0,p29_real_to_hmi[47])MOV(0,p29_real_to_hmi[48]);
					N: MOV(0,p29_real_to_hmi[49])MOV(0,p29_real_to_hmi[50])MOV(0,p29_real_to_hmi[51]);
					N: MOV(0,p29_real_to_hmi[52])MOV(0,p29_real_to_hmi[53])MOV(0,p29_real_to_hmi[54]);
					N: MOV(0,p29_real_to_hmi[55])MOV(0,p29_real_to_hmi[56])MOV(0,p29_real_to_hmi[57]);
					N: MOV(0,p29_real_to_hmi[58])MOV(0,p29_real_to_hmi[59])MOV(0,p29_real_to_hmi[60]);
					N: MOV(0,p29_real_to_hmi[61])MOV(0,p29_real_to_hmi[62])MOV(0,p29_real_to_hmi[63]);
					N: OTE(p29r06.comment.6);
					N: MOV(0,p29_real_to_hmi[64])MOV(0,p29_real_to_hmi[65])MOV(0,p29_real_to_hmi[66]);
					N: MOV(0,p29_real_to_hmi[67])MOV(0,p29_real_to_hmi[68])MOV(0,p29_real_to_hmi[69]);
					N: MOV(0,p29_real_to_hmi[70])MOV(0,p29_real_to_hmi[71])MOV(0,p29_real_to_hmi[72]);
					N: MOV(0,p29_real_to_hmi[73])MOV(0,p29_real_to_hmi[74])MOV(0,p29_real_to_hmi[75]);
					N: MOV(0,p29_real_to_hmi[76])MOV(0,p29_real_to_hmi[77]);
					N: MOV(0,p29_real_to_hmi[78])MOV(0,p29_real_to_hmi[79]);
					N: OTE(p29r06.comment.7);
					N: MOV(0,p29_real_to_hmi[80])MOV(0,p29_real_to_hmi[81])MOV(0,p29_real_to_hmi[82]);
					N: MOV(0,p29_real_to_hmi[83])MOV(0,p29_real_to_hmi[84])MOV(0,p29_real_to_hmi[85]);
					N: MOV(0,p29_real_to_hmi[86])MOV(0,p29_real_to_hmi[87])MOV(0,p29_real_to_hmi[88]);
					N: MOV(0,p29_real_to_hmi[89])MOV(0,p29_real_to_hmi[90])MOV(0,p29_real_to_hmi[91]);
					N: MOV(0,p29_real_to_hmi[92])MOV(0,p29_real_to_hmi[93])MOV(0,p29_real_to_hmi[94]);
					N: MOV(0,p29_real_to_hmi[95])MOV(0,p29_real_to_hmi[96])MOV(0,p29_real_to_hmi[97]);
					N: MOV(0,p29_real_to_hmi[98])MOV(0,p29_real_to_hmi[99])MOV(0,p29_real_to_hmi[100]);
					N: MOV(0,p29_real_to_hmi[101])MOV(0,p29_real_to_hmi[102])MOV(0,p29_real_to_hmi[103]);
					N: MOV(0,p29_real_to_hmi[104])MOV(0,p29_real_to_hmi[105])MOV(0,p29_real_to_hmi[106]);
					N: MOV(0,p29_real_to_hmi[107])MOV(0,p29_real_to_hmi[108])MOV(0,p29_real_to_hmi[109]);
					N: MOV(0,p29_real_to_hmi[110])MOV(0,p29_real_to_hmi[111]);
					N: OTE(p29r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r06.fault,p29r06.fault_ack);
					N: XIC(FAULT)[TON(p29r06_timer_fault[0],?,?) ,XIC(p29r06_timer_fault[0].DN) OTL(p29r06.fault.0) ];
					N: XIC(p29r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r06.fault.0) ,OTU(p29r06.fault_ack.0) ];
					N: NEQ(p29r06.fault,p29r06.fault_ack)OTE(p29r06.unack_fault);
					N: OTE(p29r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r06.warning,p29r06.warning_ack);
					N: XIC(FAULT)[TON(p29r06_timer_warning[0],?,?) ,XIC(p29r06_timer_warning[0].DN) OTL(p29r06.warning.0) ];
					N: XIO(FAULT)[OTU(p29r06.warning.0) ,OTU(p29r06.warning_ack.0) ];
					N: NEQ(p29r06.warning,p29r06.warning_ack)OTE(p29r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p29r07.comment.0);
					N: OTE(p29r07.comment.1);
					N: OTE(p29r07.comment.2);
					N: OTE(p29r07.comment.3);
					N: [XIC(p29r15.fault.0) OTE(p29_dint_to_hmi[2].0) ,XIC(p29r15.fault.1) OTE(p29_dint_to_hmi[2].1) ,XIC(p29r15.fault.2) OTE(p29_dint_to_hmi[2].2) ,XIC(p29r15.fault.3) OTE(p29_dint_to_hmi[2].3) ];
					N: [XIC(p29r15.fault.4) OTE(p29_dint_to_hmi[2].4) ,XIC(p29r15.fault.5) OTE(p29_dint_to_hmi[2].5) ,XIC(HMI) OTE(p29_dint_to_hmi[2].6) ,XIC(HMI) OTE(p29_dint_to_hmi[2].7) ];
					N: [XIC(p29r16.fault.0) OTE(p29_dint_to_hmi[2].8) ,XIC(HMI) OTE(p29_dint_to_hmi[2].9) ,XIC(p29r16.fault.2) OTE(p29_dint_to_hmi[2].10) ,XIC(p29r16.fault.3) OTE(p29_dint_to_hmi[2].11) ];
					N: [XIC(p29r16.fault.4) OTE(p29_dint_to_hmi[2].12) ,XIC(p29r16.fault.5) OTE(p29_dint_to_hmi[2].13) ,XIC(HMI) OTE(p29_dint_to_hmi[2].14) ,XIC(HMI) OTE(p29_dint_to_hmi[2].15) ];
					N: [XIC(p29r20.fault.0) OTE(p29_dint_to_hmi[2].16) ,XIC(HMI) OTE(p29_dint_to_hmi[2].17) ,XIC(p29r20.fault.2) OTE(p29_dint_to_hmi[2].18) ,XIC(p29r20.fault.3) OTE(p29_dint_to_hmi[2].19) ];
					N: [XIC(p29r20.fault.4) OTE(p29_dint_to_hmi[2].20) ,XIC(HMI) OTE(p29_dint_to_hmi[2].21) ,XIC(HMI) OTE(p29_dint_to_hmi[2].22) ,XIC(HMI) OTE(p29_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[2].24) ,XIC(HMI) OTE(p29_dint_to_hmi[2].25) ,XIC(HMI) OTE(p29_dint_to_hmi[2].26) ,XIC(HMI) OTE(p29_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[2].28) ,XIC(HMI) OTE(p29_dint_to_hmi[2].29) ,XIC(HMI) OTE(p29_dint_to_hmi[2].30) ,XIC(HMI) OTE(p29_dint_to_hmi[2].31) ];
					N: OTE(p29r07.comment.4);
					N: OTE(p29r07.comment.5);
					N: OTE(p29r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r07.fault,p29r07.fault_ack);
					N: XIC(FAULT)[TON(p29r07_timer_fault[0],?,?) ,XIC(p29r07_timer_fault[0].DN) OTL(p29r07.fault.0) ];
					N: XIC(p29r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r07.fault.0) ,OTU(p29r07.fault_ack.0) ];
					N: NEQ(p29r07.fault,p29r07.fault_ack)OTE(p29r07.unack_fault);
					N: OTE(p29r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r07.warning,p29r07.warning_ack);
					N: XIC(FAULT)[TON(p29r07_timer_warning[0],?,?) ,XIC(p29r07_timer_warning[0].DN) OTL(p29r07.warning.0) ];
					N: XIO(FAULT)[OTU(p29r07.warning.0) ,OTU(p29r07.warning_ack.0) ];
					N: NEQ(p29r07.warning,p29r07.warning_ack)OTE(p29r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p29r08.comment.0);
					N: OTE(p29r08.comment.1);
					N: OTE(p29r08.comment.2);
					N: OTE(p29r08.comment.3);
					N: OTE(p29r08.comment.4);
					N: [XIC(p29r15.warning.0) OTE(p29_dint_to_hmi[4].0) ,XIC(p29r15.warning.1) OTE(p29_dint_to_hmi[4].1) ,XIC(p29r15.warning.2) OTE(p29_dint_to_hmi[4].2) ,XIC(HMI) OTE(p29_dint_to_hmi[4].3) ];
					N: [XIC(p29r16.warning.0) OTE(p29_dint_to_hmi[4].4) ,XIC(p29r16.warning.1) OTE(p29_dint_to_hmi[4].5) ,XIC(p29r16.warning.2) OTE(p29_dint_to_hmi[4].6) ,XIC(HMI) OTE(p29_dint_to_hmi[4].7) ];
					N: [XIC(p29r20.warning.0) OTE(p29_dint_to_hmi[4].8) ,XIC(p29r20.warning.1) OTE(p29_dint_to_hmi[4].9) ,XIC(HMI) OTE(p29_dint_to_hmi[4].10) ,XIC(HMI) OTE(p29_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[4].12) ,XIC(HMI) OTE(p29_dint_to_hmi[4].13) ,XIC(HMI) OTE(p29_dint_to_hmi[4].14) ,XIC(HMI) OTE(p29_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[4].16) ,XIC(HMI) OTE(p29_dint_to_hmi[4].17) ,XIC(HMI) OTE(p29_dint_to_hmi[4].18) ,XIC(HMI) OTE(p29_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[4].20) ,XIC(HMI) OTE(p29_dint_to_hmi[4].21) ,XIC(HMI) OTE(p29_dint_to_hmi[4].22) ,XIC(HMI) OTE(p29_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[4].24) ,XIC(HMI) OTE(p29_dint_to_hmi[4].25) ,XIC(HMI) OTE(p29_dint_to_hmi[4].26) ,XIC(HMI) OTE(p29_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p29_dint_to_hmi[4].28) ,XIC(HMI) OTE(p29_dint_to_hmi[4].29) ,XIC(HMI) OTE(p29_dint_to_hmi[4].30) ,XIC(HMI) OTE(p29_dint_to_hmi[4].31) ];
					N: OTE(p29r08.comment.5);
					N: OTE(p29r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r08.fault,p29r08.fault_ack);
					N: XIC(FAULT)[TON(p29r08_timer_fault[0],?,?) ,XIC(p29r08_timer_fault[0].DN) OTL(p29r08.fault.0) ];
					N: XIC(p29r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r08.fault.0) ,OTU(p29r08.fault_ack.0) ];
					N: NEQ(p29r08.fault,p29r08.fault_ack)OTE(p29r08.unack_fault);
					N: OTE(p29r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r08.warning,p29r08.warning_ack);
					N: XIC(FAULT)[TON(p29r08_timer_warning[0],?,?) ,XIC(p29r08_timer_warning[0].DN) OTL(p29r08.warning.0) ];
					N: XIO(FAULT)[OTU(p29r08.warning_ack.0) ,OTU(p29r08.warning.0) ];
					N: NEQ(p29r08.warning,p29r08.warning_ack)OTE(p29r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					RC: "p29r09$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r09.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r09.comment (dint)$N"
					    "p29r09.oneshot (dint)$N"
					    "p29r09_timer_xxxx (timer)$N"
					    "p29r09_xxxx (any)$N"
					    "p29r09.fault (dint)$N"
					    "p29r09.warning (dint)$N"
					    "";
					N: OTE(p29r09.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r09.comment.2);
					RC: "Winder A&B Modes";
					N: OTE(p29r09.comment.3);
					N: XIC(p29_di_wdr_a)OTE(p29r09_winder_a_active);
					N: XIO(p29_di_wdr_a)OTE(p29r09_winder_b_active);
					N: [XIC(turret_wa_pos_doff_request) ,XIC(turret_wb_pos_doff_request) ]OTE(di_mode_doff);
					N: [XIC(turret_wa_pos_run_request) ,XIC(turret_wb_pos_run_request) ]OTE(di_mode_run);
					RC: "Doff Position Mode$N"
					    "$N"
					    "AUTO    - Winder A / Winder B doff PB indexes the turret to the preset$N"
					    "          doff position, shortest way round.$N"
					    "MANUAL  - the doff PBs do nothing.  The operator jogs the turret to$N"
					    "          whatever doff position suits, using turret fwd / rev.$N"
					    "$N"
					    "Only the doff move is affected.  The Winder A / Winder B RUN position PBs$N"
					    "always index automatically, in both modes, and jog always works.$N"
					    "$N"
					    "Selector is hmi_dint[0].22, freed when shortest path replaced the$N"
					    "mode_under direction override.$N"
					    "$N"
					    "Rev 20260825 a29";
					N: XIC(p29r09_ss_doff_auto)OTE(p29r09_mode_doff_auto);
					N: XIO(p29r09_ss_doff_auto)OTE(p29r09_mode_doff_manual);
					N: [XIO(p01r13_line_running) ,XIO(p01r13_line_slow_ramp) ]XIC(p00_io_winder:6:I.11)OTL(any_jog_wa_permissive);
					N: [XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIO(p29r15_request_jog_fwd)OTU(any_jog_wa_permissive);
					N: [XIO(p01r13_line_running) ,XIO(p01r13_line_slow_ramp) ]XIC(p00_io_winder:6:I.11)OTL(any_jog_wb_permissive);
					N: [XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIO(p29r16_request_jog_fwd)OTU(any_jog_wb_permissive);
					N: EQU(p01_recipe_active.winder_mode_sp,0)OTE(p29r09_tension_mode);
					N: EQU(p01_recipe_active.winder_mode_sp,1)OTE(p29r09_torque_mode);
					RC: "Liner Winder Modes";
					N: OTE(p29r09.comment.4);
					RC: "Output Control";
					N: OTE(p29r09.comment.5);
					RC: "Faults";
					N: OTE(p29r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r09.fault,p29r09.fault_ack);
					N: XIC(FAULT)[TON(p29r09_timer_fault[0],?,?) ,XIC(p29r09_timer_fault[0].DN) OTL(p29r09.fault.0) ];
					N: XIC(p29r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r09.fault.0) ,OTU(p29r09.fault_ack.0) ];
					N: NEQ(p29r09.fault,p29r09.fault_ack)OTE(p29r09.unack_fault);
					RC: "Warnings";
					N: OTE(p29r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r09.warning,p29r09.warning_ack);
					N: XIC(FAULT)[TON(p29r09_timer_warning[0],?,?) ,XIC(p29r09_timer_warning[0].DN) OTL(p29r09.warning.0) ];
					N: XIO(FAULT)[OTU(p29r09.warning.0) ,OTU(p29r09.warning_ack.0) ];
					N: NEQ(p29r09.warning,p29r09.warning_ack)OTE(p29r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Winder_A_Speed_Control 
					RC: "p29r10$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r11.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r10.comment (dint)$N"
					    "p29r10.oneshot (dint)$N"
					    "p29r10_timer_xxxx (timer)$N"
					    "p29r10_xxxx (any)$N"
					    "p29r10.fault (dint)$N"
					    "p29r10.warning (dint)$N"
					    "";
					N: OTE(p29r10.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r10.comment.2);
					N: EQU(p29r10.fault,0)OTE(p29r10_run_permissive);
					RC: "Requests";
					N: OTE(p29r10.comment.3);
					N: XIC(p29r10_run_permissive)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p29r15_wdra_active)XIC(p29r15_state.6)OTE(p29r10_request_run);
					N: [XIC(p29_di_wdr_index_fwd) ,XIC(p29r15_wdra_active) XIC(p29r10_index_active) ]OTE(p29r10_index_active);
					N: CPT(p29r10_calc_speed_offset,p29_ai_wa_speed-p25_ao_selected_speed);
					N: CPT(p29r10_pid_out,p29r10_calc_speed_offset/p29r10_psn_gain+50);
					RC: "Auto Start Sequence";
					N: OTE(p29r10.comment.4);
					RC: "Configure PID$N"
					    "The tension loadcell feedback is compared to its setpoint in a PID control.$N"
					    "With the PID output at 50%, error is made to be 0$N"
					    "Error is multiplied to the ramped line speed and added to the ramp line speed to calculate the required speed of the drive.$N"
					    "A gain factor is used to dampen the error effect on the drive speed.(P29R10-10)$N"
					    "The larger the number, the smaller the PID error effect.  Initial setting 60";
					N: OTE(p29r10.comment.5);
					N: TON(p29r10_timer[0],?,?);
					N: MOV(p29_ai_wdr_lc,p29r10_pid_psn_pv);
					N: MOV(p01_recipe_active.winder_tension_sp,p29r10_pid_psn.SP);
					RC: "Tension Error and Load Cell PID$N"
					    "$N"
					    "p29r10_tension_error is the explicit tension error in lbf.  It replaces$N"
					    "p29r10_pid_psn.ERR everywhere it was consumed (p01r13_winder_tension_ok$N"
					    "and the p29r17 diameter calculation), so no logic outside this routine$N"
					    "depends on PID block internals any more.$N"
					    "$N"
					    "The PID itself is OUT OF THE CONTROL PATH.  Winder speed trim now comes$N"
					    "from the proportional accumulator position block below.  The PID is held$N"
					    "in manual permanently with SO tracked at 50 so that it cannot wind up and$N"
					    "the HMI faceplate shows a sane output.  Block and tags are kept declared$N"
					    "for HMI back-compat - delete the PID instruction if the faceplate goes.$N"
					    "$N"
					    "Rev 20260820";
					N: CPT(p29r10_tension_error,p01_recipe_active.winder_tension_sp-p29_ai_wdr_lc);
					RC: "Tension Loop Selection - which loop holds web tension$N"
					    "$N"
					    "ACCUMULATOR ON   air pressure holds tension.  The carriage position trim$N"
					    "                 drives winder speed, and this PID is parked in manual$N"
					    "                 with its output tracking that trim so the handover is$N"
					    "                 bumpless.$N"
					    "$N"
					    "ACCUMULATOR OFF  pressure is zero and the carriage sits on its stop, so$N"
					    "                 nothing pneumatic holds tension.  This PID goes to auto$N"
					    "                 on the winder load cell and trims winder speed - the$N"
					    "                 original pre-accumulator control.$N"
					    "$N"
					    "Without this the accumulator work left NOTHING controlling tension when$N"
					    "the accumulator is switched off: speed_offset came only from carriage$N"
					    "position, and with the carriage resting at 0 percent against a 10 percent$N"
					    "park setpoint the trim clamped at its minimum and held the winder at$N"
					    "0.8 x line speed indefinitely.  pid_psn_cv had no consumer at all.$N"
					    "$N"
					    "SO is preloaded as offset x gain + 50, the inverse of the offset$N"
					    "calculation, so auto picks up exactly where the trim left off.$N"
					    "$N"
					    "Rev 20260904 a38";
					N: XIC(p00_wac_enabled)CPT(p29r10_pid_psn.SO,p29r10_speed_offset*p29r10_psn_gain+50);
					N: [XIC(p00_wac_enabled) ,XIO(p29r10_request_run) ]OTE(p29r10_pid_psn.SWM);
					N: XIC(p29_di_wdr_index_fwd)MOV(p29r10_accel_bias,p29r10_pid_psn.BIAS);
					N: XIO(p29_di_wdr_index_fwd)MOV(0.0,p29r10_pid_psn.BIAS);
					N: XIC(p29_di_wdr_index_fwd)MOV(p21r10_index_kp,p29r10_pid_psn.KP)MOV(p21r10_index_ki,p29r10_pid_psn.KI)MOV(p21r10_index_kd,p29r10_pid_psn.KD);
					N: OTU(p29r10_pid_psn.NOBC);
					RC: "If param_psn_gain is too big, fabric will not take up.$N"
					    "If it is too small, you get oscillation.$N"
					    "Big number means small PID error addition to winder speed.$N"
					    "Normal running, need 100.$N"
					    "Turret rotation need 80.$N"
					    "At start of 3$Q roll, need 40 for about 5 seconds$N"
					    "Use the 3$Q/6$Q SS for operator control of faster/slower.$N"
					    "The 3$Q-6$Q core switch is used to provide manual pickup speed.";
					N: NOP();
					RC: "Arm the PID Parameters$N"
					    "Minimum Control Valve Position = x % (per manufacturer)";
					N: MOV(p02_real_from_hmi.wdr[40],p29r10_pid_psn.KP)MOV(p02_real_from_hmi.wdr[41],p29r10_pid_psn.KI)MOV(p02_real_from_hmi.wdr[42],p29r10_pid_psn.KD)MOV(p29r10_pid_psn.BIAS,p29r10_pid_psn.BIAS);
					N: PID(p29r10_pid_psn,p29r10_pid_psn_pv,0,p29r10_pid_psn_cv,0,0,0);
					N: XIO(p29_di_wdr_index_fwd)MOV(p29r10_param_psn_gain,p29r10_psn_gain);
					N: XIC(p29_di_wdr_index_fwd)MOV(p29r10_misc_index_factor,p29r10_psn_gain);
					RC: "Divisor guard - psn_gain$N"
					    "$N"
					    "psn_gain divides the PID output twice, and param_psn_gain is adjustable$N"
					    "from the HMI.  Zero faults the processor outright; a very small value is$N"
					    "just as bad without the fault - at 0.1 the speed offset reaches +/-500,$N"
					    "which is a runaway rather than a trim.$N"
					    "$N"
					    "Floored at 10, which still allows eight times the normal 80 in$N"
					    "aggressiveness and caps the offset at +/-5.$N"
					    "$N"
					    "Placed after both selection rungs so it covers the running gain and the$N"
					    "index gain alike.$N"
					    "$N"
					    "Rev 20260904 a40";
					N: LES(p29r10_psn_gain,10.0)MOV(10.0,p29r10_psn_gain);
					RC: "Accumulator Position to Winder Speed Trim$N"
					    "$N"
					    "Strict proportional, no integral.  Explicit setpoint and explicit gain:$N"
					    "$N"
					    "   error = carriage position - p29_param_acc_park_sp$N"
					    "   trim  = error x p29_param_acc_trim_gain$N"
					    "   trim  clamped to [p29_param_speed_trim_min, p29_param_speed_trim_max]$N"
					    "$N"
					    "Defaults - park 10%, gain 0.02 per % of stroke, clamp +/-0.20:$N"
					    "$N"
					    "        0%  ->  -0.20   winder 0.80 x line, accumulator refills$N"
					    "       10%  ->   0.00   park, winder at line speed, in balance$N"
					    "       20%  ->  +0.20   winder 1.20 x line, drawing down$N"
					    "   above 20%  ->  +0.20  clamped - this IS the payout overspeed$N"
					    "$N"
					    "Nothing commands the carriage to the park position.  Park is simply where$N"
					    "the trim crosses zero, and the loop settles there by negative feedback:$N"
					    "above park the winder outruns the line and the carriage falls, and the$N"
					    "trim shrinks as it approaches.  Steady state offset from park is$N"
					    "(persistent surface speed error) / gain - a 1% speed mismatch parks it$N"
					    "0.5% of stroke off, and it clamps only at a 20% mismatch.$N"
					    "$N"
					    "This replaces a SYS_SCP block that mapped 0-20% onto -0.20/+0.20.  That$N"
					    "worked, but the park position was implicit - it was the midpoint only$N"
					    "because the two trim limits were symmetric, so changing the negative$N"
					    "authority silently moved where the accumulator lived (trim_min -0.10 with$N"
					    "trim_max +0.20 would have parked it at 6.7%).  Setpoint, gain and$N"
					    "authority are now three independent parameters.$N"
					    "$N"
					    "Why proportional only:  carriage position is the INTEGRAL of the speed$N"
					    "difference.  P on an integrating plant is a first order closed loop - it$N"
					    "cannot oscillate on its own and needs no integral term to remove offset.$N"
					    "It also holds no state, so there is no windup and no manual/auto handover.$N"
					    "$N"
					    "If it ever hunts at high line speed, widen the band by REDUCING$N"
					    "p29_param_acc_trim_gain - do not reduce the trim clamp, that is the payout$N"
					    "authority and is now a separate number.$N"
					    "$N"
					    "The load cell PID does not drive speed.  See the rungs above.$N"
					    "$N"
					    "Rev 20260820 a02";
					N: XIC(p00_wac_enabled)MOV(p29_param_acc_park_sp,p29_param_acc_park_sp)CPT(p29r10_acc_pstn_error,p00_wac_position_pct-p29_param_acc_park_sp);
					N: XIC(p00_wac_enabled)MOV(p29_param_acc_trim_gain,p29_param_acc_trim_gain)CPT(p29r10_speed_offset,p29r10_acc_pstn_error*p29_param_acc_trim_gain);
					N: XIO(p00_wac_enabled)CPT(p29r10_speed_offset,(p29r10_pid_psn_cv-50)/p29r10_psn_gain);
					RC: "Speed Trim Limits$N"
					    "$N"
					    "Two different jobs, so two different kinds of limit.$N"
					    "$N"
					    "NORMAL RUNNING - fractional.  The trim is drawing the carriage back to$N"
					    "park, and how fast that should happen scales with line speed, so a$N"
					    "fraction is the right shape.  Recovery time then comes out the same at$N"
					    "5 fpm as at 30 fpm.  Limits are param_speed_trim_max / _min.$N"
					    "$N"
					    "TURRET INDEX - absolute.  The web path length changes at a rate set by$N"
					    "turret speed and swing radius, in fpm.  It does NOT scale with line$N"
					    "speed.  A fraction is the wrong shape: 0.20 gives 6 fpm of authority at$N"
					    "30 fpm line but only 1 fpm at 5 fpm line, where the disturbance is the$N"
					    "same size.  So during an index the limits become +/- the same absolute$N"
					    "fpm at any line speed:$N"
					    "$N"
					    "  trim_hi =  index_trim_fpm / line     ->  winder = line + index_trim_fpm$N"
					    "  trim_lo = -index_trim_fpm / line - 1 ->  winder = -index_trim_fpm$N"
					    "$N"
					    "trim_lo goes past -1 on purpose.  Below 1.0 the factor is negative and$N"
					    "the winder reverses, which it must be able to do: at the bottom of the$N"
					    "5-30 fpm range the path lengthens faster than the line feeds.$N"
					    "$N"
					    "line_guard floors the divisor at 1.0 fpm.  Line speed reaches 0 whenever$N"
					    "the line is stopped and this rung runs every scan.$N"
					    "$N"
					    "Rev 20260825 a26";
					N: MOV(p25_ao_selected_speed,p29r10_line_guard);
					N: LES(p29r10_line_guard,1.0)MOV(1.0,p29r10_line_guard);
					N: XIO(p29r10_index_active)[MOV(p29_param_speed_trim_max,p29r10_trim_hi) ,MOV(p29_param_speed_trim_min,p29r10_trim_lo) ];
					N: XIC(p29r10_index_active)[CPT(p29r10_trim_hi,p29_param_index_trim_fpm/p29r10_line_guard) ,CPT(p29r10_trim_lo,0-(p29_param_index_trim_fpm/p29r10_line_guard)-1) ];
					N: XIC(p00_wac_enabled)sys_Limit_Clamp(p29r10_trim_clamp,p29r10_trim_hi,p29r10_trim_lo,p29r10_speed_offset);
					RC: "Output Control";
					N: OTE(p29r10.comment.10);
					N: MOV(p01_recipe_active.winder_tension_sp,p29r10_pid_tq.SP);
					N: XIO(p29r10_index_active)OTE(p29r10_pid_tq.SWM);
					N: XIC(p29r10_pid_tq.SWM)MOV(p29_ai_wa_torque,p29r10_pid_tq.SO);
					N: MOV(p29r10_pid_tq.KP,p29r10_pid_tq.KP)MOV(p29r10_pid_tq.KI,p29r10_pid_tq.KI)MOV(p29r10_pid_tq.KD,p29r10_pid_tq.KD)MOV(p29r10_pid_tq.BIAS,p29r10_pid_tq.BIAS)MOV(p29r10_pid_tq.UPD,p29r10_pid_tq.UPD);
					N: PID(p29r10_pid_tq,p29r10_pid_psn_pv,0,p29r10_pid_tq_cv,0,0,0);
					N: MOV(p29r10_pid_tq.OUT,p29r10_pid_torque);
					RC: "Faults";
					N: OTE(p29r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r10.fault,p29r10.fault_ack);
					N: XIC(FAULT)[TON(p29r10_timer_fault[0],?,?) ,XIC(p29r10_timer_fault[0].DN) OTL(p29r10.fault.0) ];
					N: XIC(p29r10.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r10.fault.0) ,OTU(p29r10.fault_ack.0) ];
					N: NEQ(p29r10.fault,p29r10.fault_ack)OTE(p29r10.unack_fault);
					RC: "Warnings";
					N: OTE(p29r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r10.warning,p29r10.warning_ack);
					N: XIC(FAULT)[TON(p29r10_timer_warning[0],?,?) ,XIC(p29r10_timer_warning[0].DN) OTL(p29r10.warning.0) ];
					N: XIO(FAULT)[OTU(p29r10.warning.0) ,OTU(p29r10.warning_ack.0) ];
					N: NEQ(p29r10.warning,p29r10.warning_ack)OTE(p29r10.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_Winder_B_Speed_Control 
					RC: "p29r10$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r11.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r10.comment (dint)$N"
					    "p29r10.oneshot (dint)$N"
					    "p29r10_timer_xxxx (timer)$N"
					    "p29r10_xxxx (any)$N"
					    "p29r10.fault (dint)$N"
					    "p29r10.warning (dint)$N"
					    "";
					N: OTE(p29r11.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r11.comment.2);
					N: EQU(p29r11.fault,0)OTE(p29r11_run_permissive);
					RC: "Requests";
					N: OTE(p29r11.comment.3);
					N: XIC(p29r11_run_permissive)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIC(p29r16_wdrb_active)XIC(p29r16_state.6)OTE(p29r11_request_run);
					N: [XIC(p29_di_wdr_index_fwd) ,XIC(p29r16_wdrb_active) XIC(p29r11_index_active) ]OTE(p29r11_index_active);
					N: CPT(p29r11_calc_speed_offset,p29_ai_wb_speed-p25_ao_selected_speed);
					N: CPT(p29r11_pid_out,p29r11_calc_speed_offset/p29r11_psn_gain+50);
					RC: "Auto Start Sequence";
					N: OTE(p29r11.comment.4);
					RC: "Configure PID$N"
					    "The tension loadcell feedback is compared to its setpoint in a PID control.$N"
					    "With the PID output at 50%, error is made to be 0$N"
					    "Error is multiplied to the ramped line speed and added to the ramp line speed to calculate the required speed of the drive.$N"
					    "A gain factor is used to dampen the error effect on the drive speed.(P29R10-10)$N"
					    "The larger the number, the smaller the PID error effect.  Initial setting 60";
					N: OTE(p29r11.comment.5);
					N: TON(p29r11_timer[0],?,?);
					N: MOV(p29_ai_wdr_lc,p29r11_pid_psn_pv);
					N: MOV(p01_recipe_active.winder_tension_sp,p29r11_pid_psn.SP);
					RC: "Tension Error and Load Cell PID - see p29r10.$N"
					    "$N"
					    "Rev 20260820";
					N: CPT(p29r11_tension_error,p01_recipe_active.winder_tension_sp-p29_ai_wdr_lc);
					RC: "Tension Loop Selection - which loop holds web tension$N"
					    "$N"
					    "ACCUMULATOR ON   air pressure holds tension.  The carriage position trim$N"
					    "                 drives winder speed, and this PID is parked in manual$N"
					    "                 with its output tracking that trim so the handover is$N"
					    "                 bumpless.$N"
					    "$N"
					    "ACCUMULATOR OFF  pressure is zero and the carriage sits on its stop, so$N"
					    "                 nothing pneumatic holds tension.  This PID goes to auto$N"
					    "                 on the winder load cell and trims winder speed - the$N"
					    "                 original pre-accumulator control.$N"
					    "$N"
					    "Without this the accumulator work left NOTHING controlling tension when$N"
					    "the accumulator is switched off: speed_offset came only from carriage$N"
					    "position, and with the carriage resting at 0 percent against a 10 percent$N"
					    "park setpoint the trim clamped at its minimum and held the winder at$N"
					    "0.8 x line speed indefinitely.  pid_psn_cv had no consumer at all.$N"
					    "$N"
					    "SO is preloaded as offset x gain + 50, the inverse of the offset$N"
					    "calculation, so auto picks up exactly where the trim left off.$N"
					    "$N"
					    "Rev 20260904 a38";
					N: XIC(p00_wac_enabled)CPT(p29r11_pid_psn.SO,p29r11_speed_offset*p29r11_psn_gain+50);
					N: [XIC(p00_wac_enabled) ,XIO(p29r11_request_run) ]OTE(p29r11_pid_psn.SWM);
					N: XIC(p29_di_wdr_index_fwd)MOV(p29r11_accel_bias,p29r11_pid_psn.BIAS);
					N: XIO(p29_di_wdr_index_fwd)MOV(0.0,p29r11_pid_psn.BIAS);
					N: XIC(p29_di_wdr_index_fwd)MOV(p21r11_index_kp,p29r11_pid_psn.KP)MOV(p21r11_index_ki,p29r11_pid_psn.KI)MOV(p21r11_index_kd,p29r11_pid_psn.KD);
					N: OTU(p29r11_pid_psn.NOBC);
					RC: "If param_psn_gain is too big, fabric will not take up.$N"
					    "If it is too small, you get oscillation.$N"
					    "Big number means small PID error addition to winder speed.$N"
					    "Normal running, need 100.$N"
					    "Turret rotation need 80.$N"
					    "At start of 3$Q roll, need 40 for about 5 seconds$N"
					    "Use the 3$Q/6$Q SS for operator control of faster/slower.$N"
					    "The 3$Q-6$Q core switch is used to provide manual pickup speed.";
					N: NOP();
					N: MOV(p21r11_run_kp,p29r11_pid_psn.KP)MOV(p21r11_run_ki,p29r11_pid_psn.KI)MOV(p21r11_run_kd,p29r11_pid_psn.KD)MOV(p29r11_pid_psn.BIAS,p29r11_pid_psn.BIAS);
					N: MOV(p02_real_from_hmi.wdr[40],p29r11_pid_psn.KP)MOV(p02_real_from_hmi.wdr[41],p29r11_pid_psn.KI)MOV(p02_real_from_hmi.wdr[42],p29r11_pid_psn.KD)MOV(p29r11_pid_psn.BIAS,p29r11_pid_psn.BIAS);
					RC: "If param_psn_gain is too big, fabric will not take up.$N"
					    "If it is too small, you get oscillation.$N"
					    "Big number means small PID error addition to winder speed.$N"
					    "Normal running, need 100.$N"
					    "Turret rotation need 80.$N"
					    "At start of 3$Q roll, need 40 for about 5 seconds$N"
					    "Use the 3$Q/6$Q SS for operator control of faster/slower.$N"
					    "The 3$Q-6$Q core switch is used to provide manual pickup speed.";
					N: PID(p29r11_pid_psn,p29r11_pid_psn_pv,0,p29r11_pid_psn_cv,0,0,0);
					RC: "org 100";
					N: XIO(p29_di_wdr_index_fwd)MOV(p29r11_param_psn_gain,p29r11_psn_gain);
					RC: "org 80";
					N: XIC(p29_di_wdr_index_fwd)MOV(p29r11_misc_index_factor,p29r11_psn_gain);
					RC: "Divisor guard - psn_gain$N"
					    "$N"
					    "psn_gain divides the PID output twice, and param_psn_gain is adjustable$N"
					    "from the HMI.  Zero faults the processor outright; a very small value is$N"
					    "just as bad without the fault - at 0.1 the speed offset reaches +/-500,$N"
					    "which is a runaway rather than a trim.$N"
					    "$N"
					    "Floored at 10, which still allows eight times the normal 80 in$N"
					    "aggressiveness and caps the offset at +/-5.$N"
					    "$N"
					    "Placed after both selection rungs so it covers the running gain and the$N"
					    "index gain alike.$N"
					    "$N"
					    "Rev 20260904 a40";
					N: LES(p29r11_psn_gain,10.0)MOV(10.0,p29r11_psn_gain);
					RC: "Accumulator Position to Winder Speed Trim$N"
					    "$N"
					    "See p29r10 for the full description.  Explicit setpoint and gain:$N"
					    "$N"
					    "   error = carriage position - p29_param_acc_park_sp$N"
					    "   trim  = error x p29_param_acc_trim_gain, clamped$N"
					    "$N"
					    "Rev 20260820 a02";
					N: XIC(p00_wac_enabled)MOV(p29_param_acc_park_sp,p29_param_acc_park_sp)CPT(p29r11_acc_pstn_error,p00_wac_position_pct-p29_param_acc_park_sp);
					N: XIC(p00_wac_enabled)MOV(p29_param_acc_trim_gain,p29_param_acc_trim_gain)CPT(p29r11_speed_offset,p29r11_acc_pstn_error*p29_param_acc_trim_gain);
					N: XIO(p00_wac_enabled)CPT(p29r11_speed_offset,(p29r11_pid_psn_cv-50)/p29r11_psn_gain);
					RC: "Speed Trim Limits$N"
					    "$N"
					    "Two different jobs, so two different kinds of limit.$N"
					    "$N"
					    "NORMAL RUNNING - fractional.  The trim is drawing the carriage back to$N"
					    "park, and how fast that should happen scales with line speed, so a$N"
					    "fraction is the right shape.  Recovery time then comes out the same at$N"
					    "5 fpm as at 30 fpm.  Limits are param_speed_trim_max / _min.$N"
					    "$N"
					    "TURRET INDEX - absolute.  The web path length changes at a rate set by$N"
					    "turret speed and swing radius, in fpm.  It does NOT scale with line$N"
					    "speed.  A fraction is the wrong shape: 0.20 gives 6 fpm of authority at$N"
					    "30 fpm line but only 1 fpm at 5 fpm line, where the disturbance is the$N"
					    "same size.  So during an index the limits become +/- the same absolute$N"
					    "fpm at any line speed:$N"
					    "$N"
					    "  trim_hi =  index_trim_fpm / line     ->  winder = line + index_trim_fpm$N"
					    "  trim_lo = -index_trim_fpm / line - 1 ->  winder = -index_trim_fpm$N"
					    "$N"
					    "trim_lo goes past -1 on purpose.  Below 1.0 the factor is negative and$N"
					    "the winder reverses, which it must be able to do: at the bottom of the$N"
					    "5-30 fpm range the path lengthens faster than the line feeds.$N"
					    "$N"
					    "line_guard floors the divisor at 1.0 fpm.  Line speed reaches 0 whenever$N"
					    "the line is stopped and this rung runs every scan.$N"
					    "$N"
					    "Rev 20260825 a26";
					N: MOV(p25_ao_selected_speed,p29r11_line_guard);
					N: LES(p29r11_line_guard,1.0)MOV(1.0,p29r11_line_guard);
					N: XIO(p29r11_index_active)[MOV(p29_param_speed_trim_max,p29r11_trim_hi) ,MOV(p29_param_speed_trim_min,p29r11_trim_lo) ];
					N: XIC(p29r11_index_active)[CPT(p29r11_trim_hi,p29_param_index_trim_fpm/p29r11_line_guard) ,CPT(p29r11_trim_lo,0-(p29_param_index_trim_fpm/p29r11_line_guard)-1) ];
					N: XIC(p00_wac_enabled)sys_Limit_Clamp(p29r11_trim_clamp,p29r11_trim_hi,p29r11_trim_lo,p29r11_speed_offset);
					RC: "Output Control";
					N: OTE(p29r11.comment.10);
					N: MOV(p01_recipe_active.winder_tension_sp,p29r11_pid_tq.SP);
					N: XIO(p29r11_index_active)OTE(p29r11_pid_tq.SWM);
					N: XIC(p29r11_pid_tq.SWM)MOV(p29_ai_wb_torque,p29r11_pid_tq.SO);
					N: MOV(p29r11_pid_tq.KP,p29r11_pid_tq.KP)MOV(p29r11_pid_tq.KI,p29r11_pid_tq.KI)MOV(p29r11_pid_tq.KD,p29r11_pid_tq.KD)MOV(p29r11_pid_tq.BIAS,p29r11_pid_tq.BIAS)MOV(p29r11_pid_tq.UPD,p29r11_pid_tq.UPD);
					N: PID(p29r11_pid_tq,p29r11_pid_psn_pv,0,p29r11_pid_tq_cv,0,0,0);
					N: MOV(p29r11_pid_tq.OUT,p29r11_pid_torque);
					RC: "Faults";
					N: OTE(p29r11.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r11.fault,p29r11.fault_ack);
					N: XIC(FAULT)[TON(p29r11_timer_fault[0],?,?) ,XIC(p29r11_timer_fault[0].DN) OTL(p29r11.fault.0) ];
					N: XIC(p29r11.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r11.fault.0) ,OTU(p29r11.fault_ack.0) ];
					N: NEQ(p29r11.fault,p29r11.fault_ack)OTE(p29r11.unack_fault);
					RC: "Warnings";
					N: OTE(p29r11.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r11.warning,p29r11.warning_ack);
					N: XIC(FAULT)[TON(p29r11_timer_warning[0],?,?) ,XIC(p29r11_timer_warning[0].DN) OTL(p29r11.warning.0) ];
					N: XIO(FAULT)[OTU(p29r11.warning.0) ,OTU(p29r11.warning_ack.0) ];
					N: NEQ(p29r11.warning,p29r11.warning_ack)OTE(p29r11.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R15_Winder_A_VFD 
					RC: "p29r15$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r15.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r15.comment (dint)$N"
					    "p29r15.oneshot (dint)$N"
					    "p29r15_timer_xxxx (timer)$N"
					    "p29r15_xxxx (any)$N"
					    "p29r15.fault (dint)$N"
					    "p29r15.warning (dint)$N"
					    "";
					N: OTE(p29r15.comment.1);
					N: MOV(p02_real_from_hmi.wdr[60],p29r15_jog_torque_ref)MOV(p02_real_from_hmi.wdr[61],p29r15_thread_torque_ref);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r15.comment.2);
					N: CPT(wa_run_position_high_limit,(wa_run_position + param_pos_db))CPT(wa_run_position_low_limit,(wa_run_position - param_pos_db));
					RC: "a04 20260820 - LIM operands were reversed on winder A:$N"
					    "LIM(high, test, low).  LIM evaluates the INVERTED range when Low > High,$N"
					    "so turret_in_wda_run_position was true whenever the turret was OUTSIDE$N"
					    "A$'s run window - backwards.  Winder B was already correct.$N"
					    "$N"
					    "The run permissive below was also missing XIC(turret_in_wda_run_position)$N"
					    "entirely, which winder B has, so winder A would run at any turret$N"
					    "position.  Both were introduced together when the inline LIM in the$N"
					    "permissive was refactored into a named bit and only B was completed.";
					N: LIM(wa_run_position_low_limit,ai_enc_position,wa_run_position_high_limit)OTE(turret_in_wda_run_position);
					RC: "Winder A run permissive$N"
					    "$N"
					    "Only three things stop this winder:  its own fault, E-stop, and the$N"
					    "accumulator.  p29r15_drive_ok is XIO(p01r09.fault.0) and EQU(p29r15.fault,0)$N"
					    "- E-stop and own fault, nothing else.$N"
					    "$N"
					    "p01r13_permissive_drives has been removed from here.  It carried every VFD$N"
					    "fault on the machine, so a fault anywhere else took the winder's permissive$N"
					    "away - and with it jog and thread, which is exactly when you need the winder$N"
					    "to free stuck fabric.$N"
					    "$N"
					    "The turret window stays:  the winder must not run with the turret away from$N"
					    "its run position.  The accumulator has its say through the run request and$N"
					    "through wac_empty_stop / wac_full_stop on the line.$N"
					    "$N"
					    "Rev 20260825 a16";
					N: XIO(p01r09.fault.0)EQU(p29r15.fault,0)OTE(p29r15_drive_ok);
					RC: "Run Permissive - Winder A$N"
					    "$N"
					    "No turret position compare here.  The interlock that matters - the turret$N"
					    "must not be commanded away from a run position with a winder running - is$N"
					    "enforced once, in p29r20 turret_index_permissive, on the thing that moves.$N"
					    "$N"
					    "Duplicating it here as XIC(turret_in_wda_run_position) blocked legitimate$N"
					    "work, because a +/-3 deg window (param_pos_db) is false everywhere except$N"
					    "the run position itself:$N"
					    "$N"
					    "  - no jog or thread of the new winder at the load station, which is where$N"
					    "    the leader is attached and has to be wound on$N"
					    "  - no winding the tail off the doffed roll at doff position$N"
					    "  - no accumulator wind-out unless the turret happens to be at run$N"
					    "  - the winder dropped out 0.7 s into a doff index, web still tensioned$N"
					    "$N"
					    "Rev 20260825 a23";
					N: XIC(p01r13_permissive_drives)EQU(p29r15.fault,0)OTE(p29r15_run_permissive);
					RC: "Requests";
					N: OTE(p29r15.comment.4);
					N: [XIC(p29_di_wdr_a_start) ,XIC(p29r15_wdra_active) ]XIO(p29_di_wdr_a_stop)[OTE(p29r15_wdra_active) ,OTU(p29r16_wdrb_active) ];
					RC: "Run Request - Winder A$N"
					    "$N"
					    "No turret position term.  The turret indexes whenever the operator asks$N"
					    "for it, and this winder keeps winding wherever the turret happens to be,$N"
					    "until the operator presses the winder stop PB.$N"
					    "$N"
					    "Rev 20260825 a28";
					N: XIC(p29r15_run_permissive)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ,GRT(p00_wac_position_pct,p29_param_wind_out_stop_pct) ]XIC(p29r15_wdra_active)OTE(p29r15_request_run);
					N: XIO(p01r13_line_running)XIC(p29r09_winder_a_active)[XIC(p01r09_request_line_jog) ,XIC(p29r15_run_permissive) [XIC(p29_di_wdr_jog) XIC(p29r15_zero_speed) ,XIC(p29r15_request_jog_fwd) XIO(p29r15_zero_speed) ] ]OTE(p29r15_request_jog_fwd);
					N: XIC(p29r15_run_permissive)XIC(p29r09_winder_a_active)XIC(p25r09_mode_thread)[XIC(p25r09_pb_jog_fwd) XIC(p29r15_zero_speed) ,XIC(p29r15_request_thread_fwd) XIO(p29r15_zero_speed) ]OTE(p29r15_request_thread_fwd);
					N: XIC(p29r15_run_permissive)XIC(p29r09_winder_a_active)XIC(p25r09_mode_thread)[XIC(p25r09_pb_jog_rev) XIC(p29r15_zero_speed) ,XIC(p29r15_request_thread_rev) XIO(p29r15_zero_speed) ]OTE(p29r15_request_thread_rev);
					N: MOV(p29_param_soak,p29_param_soak);
					N: CMP(p29_ai_wdr_lc<=(p01_recipe_active.winder_tension_sp+p29_param_soak))CMP(p29_ai_wdr_lc>=(p01_recipe_active.winder_tension_sp-p29_param_soak))OTE(p29r15_soak_active);
					N: LEQ(p29_ao_wdra_selected_speed,0.1)OTE(p29r15_zero_speed);
					RC: "Outputs";
					N: OTE(p29r15.comment.5);
					RC: "Stop Dwell - Winder A$N"
					    "$N"
					    "The operator presses winder stop.  wdra_active drops, request_run drops$N"
					    "with it, and that is what raises the fill request and closes the nip in$N"
					    "p31.  The winder must NOT stop in that same instant - it has to keep$N"
					    "tension on the web until the nip has actually gripped it.$N"
					    "$N"
					    "TOF: DN stays true while request_run is true AND for the preset after it$N"
					    "drops.  So the fill and nip fire immediately, and the drive stays enabled$N"
					    "and at line speed for the dwell, then ramps down normally.$N"
					    "$N"
					    "Rev 20260825 a30";
					N: XIC(p29r15_request_run)TOF(p29r15_stop_dwell,?,?);
					RC: "Winder drive enable - symmetric across A and B$N"
					    "$N"
					    "E-stop clear AND this winder$'s own drive healthy.  Nothing else.$N"
					    "$N"
					    "Winder A previously passed p29r15_run_permissive into its VFD AOI, which$N"
					    "carries the whole-line drive permissive AND the turret position window - so$N"
					    "winder A$'s drive was disabled for the entire doff, and disabled whenever any$N"
					    "other section on the line faulted.  Winder B passed drive_estop_ok, which is$N"
					    "E-stop only and does not check winder B$'s own faults.$N"
					    "$N"
					    "Neither is right.  Turret position belongs on the run REQUEST, where it$N"
					    "already is, not on the drive enable; and the whole-line permissive would$N"
					    "stop you jogging a winder to free the fabric while another section is down.$N"
					    "Own-drive faults do belong here.$N"
					    "$N"
					    "Rev 20260825 a12";
					N: [XIC(p29r15_stop_dwell.DN) ,XIC(p29r15_request_jog_fwd) ,XIC(p29r15_request_thread_fwd) ,XIC(p29r15_request_thread_rev) ]OTE(p29r15_vfd_start_request);
					N: ABB_PROTOCOL_VFD(p29_wda_vfd,p29_wda_status_word,p29_wda_control_word,p29r15_vfd_start_request,p01r09_pb_global_reset,p29r15_drive_ok);
					RC: "Speed Control";
					N: NOP();
					N: [XIC(S:FS) ,XIC(p29r15_state.7) XIC(p29r15_state.0) ,XIC(p29_di_wdr_a_start) ,XIC(p29r09_torque_mode) ,XIC(p29r10_index_active) ,XIC(p29_di_wdr_index_fwd) ONS(p29r15.oneshot.0) ][MOV(0,p29r15_state) ,OTL(p29r15_state.1) ];
					N: XIC(p29r15_state.1)XIC(p29r15_state.0)XIO(p29r10_index_active)XIO(p29r09_torque_mode)[XIC(p29r15_request_run) ,XIC(p29_di_wdr_index_fwd) ][MOV(0,p29r15_state) ,OTL(p29r15_state.2) ];
					N: XIC(p29r15_state.2)XIC(p29r15_state.0)XIO(p29_di_wdr_index_fwd)XIC(p29r15_torque_start_timer.DN)GRT(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp)[MOV(0,p29r15_state) ,OTL(p29r15_state.3) ];
					N: XIC(p29r15_state.2)XIC(p29r15_state.0)XIO(p29_di_wdr_index_fwd)XIC(p29r15_torque_start_timer.DN)LES(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp)[MOV(0,p29r15_state) ,OTL(p29r15_state.4) ];
					N: XIC(p29r15_state.2)XIC(p29r15_state.0)XIO(p29_di_wdr_index_fwd)XIC(p29r15_torque_start_timer.DN)XIC(p29r15_tension_ok)[MOV(0,p29r15_state) ,OTL(p29r15_state.5) ];
					N: [XIC(AFI) XIC(p29r15_state.2) ,XIC(p29r15_state.3) ,XIC(p29r15_state.4) ,XIC(p29r15_state.5) ]XIC(p29r15_state.0)[XIO(p29r15_state.2) XIC(p29r15_tension_ok) ,XIC(p29r15_state.2) GRT(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp) ][MOV(0,p29r15_state) ,OTL(p29r15_state.6) ];
					N: [XIC(p29r15_state.6) ,XIC(p29r15_state.2) ,XIC(p29r15_state.3) ,XIC(p29r15_state.4) ,XIC(p29r15_state.5) ]XIC(p29r15_state.0)XIO(p29r15_request_run)[MOV(0,p29r15_state) ,OTL(p29r15_state.7) ];
					N: OTE(p29r15_state.0);
					RC: "Speed Control";
					N: NOP();
					RC: "Tension established band$N"
					    "$N"
					    "Was hard coded +/-3 on winder A and +/-5 on winder B, so B declared tension$N"
					    "established on the looser criterion and reached state .6 - and therefore$N"
					    "started accumulator payout - sooner and at a wider tension error.$N"
					    "$N"
					    "Both now use p29_param_tension_ok_band, one shared parameter, so they$N"
					    "cannot drift apart again.$N"
					    "$N"
					    "Rev 20260825 a11";
					N: CMP(p29_ai_wdr_lc<=(p01_recipe_active.winder_tension_sp+p29_param_tension_ok_band))CMP(p29_ai_wdr_lc>=(p01_recipe_active.winder_tension_sp-p29_param_tension_ok_band))OTE(p29r15_tension_ok);
					N: XIC(p29r15_state.2)GRT(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp)TON(p29r15_torque_start_timer,?,?);
					RC: "Speed Control";
					N: NOP();
					N: XIC(p29_wda_vfd.OUT_ENABLED)[XIC(p29r09_torque_mode) ,XIO(p29r09_torque_mode) LES(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp) ]TON(p29r15_torque_boost_timer,?,?);
					N: XIO(p29r09_torque_mode)XIO(p29r10_index_active)MOV(p29_ai_wa_torque,p29r15_index_start_torque);
					RC: "Stage 2 - selected torque, LOWEST priority first, last rung to write wins$N"
					    "$N"
					    "   0                       default$N"
					    "   calc_torque_ref         torque mode - recipe setpoint x diameter$N"
					    "   const_torque_ref        state .2 - starting torque, 36% or 50% by core$N"
					    "   torque_low_ref          state .3 - tension above setpoint$N"
					    "   torque_high_ref         state .4 - tension below setpoint$N"
					    "   torque_high_ref         state .6 - running$N"
					    "   index_start_torque      indexing - held from the last tension value$N"
					    "   jog_torque_ref          jog$N"
					    "   thread_torque_ref       thread$N"
					    "   torque_boost_ref        boost timer or start pushbutton$N"
					    "   payout_torque           accumulator paying out, line running$N"
					    "   wind_out_torque         accumulator paying out, line stopped$N";
					N: MOV(0.0,p29r15_selected_torque);
					N: XIC(p29r09_torque_mode)MOV(p29r02_wa_calc_torque_ref,p29r15_selected_torque);
					N: XIC(p29r15_state.2)MOV(p29r15_const_torque_ref,p29r15_ao_torque);
					N: XIC(p29r15_state.3)MOV(p29r15_torque_low_ref,p29r15_selected_torque);
					N: XIC(p29r15_state.4)MOV(p29r15_torque_high_ref,p29r15_selected_torque);
					N: XIC(p29r15_state.6)MOV(p29r15_torque_high_ref,p29r15_selected_torque);
					N: XIC(p29r15_request_run)XIC(p29r15_state.6)XIC(p00_wac.OUT_Acc_Payout)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]MOV(p29_param_payout_torque,p29r15_selected_torque);
					N: XIC(p29r15_request_run)XIO(p01r13_line_running)XIO(p01r13_line_slow_ramp)MOV(p29_param_wind_out_torque,p29r15_selected_torque);
					N: XIC(p29r15_request_jog_fwd)MOV(p29r15_jog_torque_ref,p29r15_ao_torque);
					N: [XIC(p29r15_request_thread_fwd) ,XIC(p29r15_request_thread_rev) ]MOV(p29r15_thread_torque_ref,p29r15_ao_torque);
					N: [XIC(p29r15_torque_boost_timer.TT) ,XIC(p29_di_wdr_a_start) ][XIO(p29r09_torque_mode) MOV(p29r15_torque_boost_ref,p29r15_selected_torque) ,XIC(p29r09_torque_mode) CPT(p29r15_selected_torque,p29r02_wa_calc_torque_ref*2) ];
					RC: "Stage 3 - ramp rates";
					N: XIO(p29r09_torque_mode)XIO(p29r15_soak_active)MOV(p29r15_torque_fast_acc_rate,p29r15_torque_acc_rate)MOV(p29r15_torque_fast_dec_rate,p29r15_torque_dec_rate);
					N: XIO(p29r09_torque_mode)XIC(p29r15_soak_active)MOV(p29r15_torque_soak_acc_rate,p29r15_torque_acc_rate)MOV(p29r15_torque_soak_dec_rate,p29r15_torque_dec_rate);
					N: XIC(p29r09_torque_mode)MOV(p29r15_torque_mode_acc_rate,p29r15_torque_acc_rate)MOV(p29r15_torque_mode_dec_rate,p29r15_torque_dec_rate);
					N: XIC(p29_di_wdr_a_start)MOV(p29r15_torque_boost_acc_rate,p29r15_torque_acc_rate)MOV(p29r15_torque_boost_dec_rate,p29r15_torque_dec_rate);
					RC: "Stage 4 - the only place winder A's torque output is written";
					N: SYS_ACC_DEC_RAMP(p29r15_torque_ramp,p29r15_selected_torque,p29r15_torque_acc_rate,p29r15_torque_dec_rate,p01r02_plc_scan_time_in_sec,p29r15_ao_torque)MOV(p29r15_ao_torque,p29r15_ao_torque);
					RC: "Frozen Index Torque - Winder A$N"
					    "$N"
					    "Written AFTER the ramp, direct to ao_torque, so it is the last word.$N"
					    "That is how the original ran and it is what the operation depends on.$N"
					    "$N"
					    "index_start_torque tracks actual torque continuously while NOT indexing,$N"
					    "so the instant INDEX FWD is pressed the winder is commanded exactly the$N"
					    "torque it was already pulling, and holds it.  Constant torque on a roll$N"
					    "of known radius is constant tension, so the arc cannot disturb the web -$N"
					    "nothing has to compute the geometry.$N"
					    "$N"
					    "index_active is a SEAL, cleared only by stopping the winder, so the$N"
					    "freeze holds for the rest of the roll.  As the roll builds, tension falls$N"
					    "as torque/radius - a natural taper of roughly 2 to 10 percent over the$N"
					    "back of the roll depending on web thickness.  That is the existing$N"
					    "winding behaviour and it is deliberately preserved.$N"
					    "$N"
					    "It was briefly moved into the selected_torque cascade during the a19$N"
					    "refactor, which let the jog, thread and 90 percent start boost rungs$N"
					    "override it mid-index.  Restored.$N"
					    "$N"
					    "Rev 20260831";
					N: XIO(p29r09_torque_mode)XIC(p29r10_index_active)XIC(p29r15_request_run)[GRT(p29_ai_wa_torque,0) MOV(p29r15_index_start_torque,p29r15_ao_torque) ,LEQ(p29_ai_wa_torque,0) MOV(p29r15_jog_torque_ref,p29r15_ao_torque) ];
					RC: "Speed Control - Winder A$N"
					    "$N"
					    "Five stages, and each winder now owns every one of them.  Winder A and B$N"
					    "are identical rung for rung apart from their own tag names, so both can$N"
					    "jog, thread or wind out at the same time without fighting over a shared$N"
					    "setpoint and a shared ramp.$N"
					    "$N"
					    "  1  speed setpoint   fpm - where the speed comes from$N"
					    "  2  own accel/decel ramp$N"
					    "  3  speed factor     dimensionless - which mode is active$N"
					    "  4  one multiply     the ONLY place this winder's speed is calculated$N"
					    "  5  output ramp and clamp$N"
					    "$N"
					    "This replaces a cascade of nine writes to p29r15_selected_speed and four to$N"
					    "a shared winder_speed_setpoint, where the last rung to execute won and the$N"
					    "precedence was nowhere stated.  Two faults came straight out of that:$N"
					    "$N"
					    "  - the shared MOV(0,winder_speed_setpoint) fired whenever the line was not$N"
					    "    running and no jog was requested, which cancelled the wind out setpoint$N"
					    "    two rungs after it was written.  Wind out never ran.$N"
					    "  - the shared ramp lived inside p29r15, so it executed before p29r16 had$N"
					    "    written the setpoint at all.$N"
					    "$N"
					    "Stage 3 is still a priority cascade - that is idiomatic in ladder - but it$N"
					    "is over a dimensionless factor, listed lowest priority first, and it is$N"
					    "trendable online so the active mode can be seen rather than inferred.$N"
					    "$N"
					    "Rev 20260825 a18";
					N: OTE(p29r15.comment.7);
					RC: "Stage 1 - speed setpoint [fpm]";
					N: MOV(0,p29r15_speed_setpoint);
					N: [XIC(p29r15_request_run) ,XIC(p29r15_request_thread_fwd) ,XIC(p29r15_request_thread_rev) ]MOV(p25_ao_selected_speed,p29r15_speed_setpoint);
					N: XIC(p29r15_request_run)XIO(p01r13_line_running)XIO(p01r13_line_slow_ramp)MOV(p29_param_wind_out_speed,p29r15_speed_setpoint);
					N: XIC(p29r15_request_jog_fwd)MOV(p29_param_winder_jog_speed,p29r15_speed_setpoint);
					RC: "Stage 2 - winder A's own ramp.  Rates are shared but the ramp is not, so the two winders no longer share one ramp state.";
					N: LEQ(winder_accel_rate,0)MOV(p29_param_winder_accel_rate,winder_accel_rate);
					N: LEQ(winder_decel_rate,0)MOV(p29_param_winder_decel_rate,winder_decel_rate);
					N: SYS_ACC_DEC_RAMP(p29r15_acel_decel_ramp,p29r15_speed_setpoint,winder_accel_rate,winder_decel_rate,p01r02_plc_scan_time_in_sec,p29r15_ramped_setpoint)MOV(p29r15_ramped_setpoint,p29r15_ramped_setpoint);
					RC: "Stage 3 - speed factor, LOWEST priority first, last rung to write wins$N"
					    "$N"
					    "   0.0                        stopped$N"
					    "   1.0                        jog$N"
					    "   1.5                        thread fwd, or torque mode$N"
					    "   start_speed_factor         running, before state .6 - start slow$N"
					    "   3.0                        boost pushbutton, before state .6$N"
					    "  -1.5                        thread reverse$N"
					    "   1 + p29r10_speed_offset    state .6 - accumulator position trim$N"
					    "   1.0                        line stopped - wind out, trim bypassed$N"
					    "   0.0                        turret going to doff$N";
					N: MOV(0.0,p29r15_speed_factor);
					N: XIC(p29r15_request_jog_fwd)MOV(1.0,p29r15_speed_factor);
					N: [XIC(p29r15_request_thread_fwd) ,XIC(p29r15_request_run) XIC(p29r09_torque_mode) ]MOV(1.5,p29r15_speed_factor);
					N: XIC(p29r15_request_run)XIO(p29r09_torque_mode)XIO(p29r15_state.6)MOV(p29_param_start_speed_factor,p29r15_speed_factor);
					N: XIC(p29r15_request_run)XIC(p29_di_wdr_a_start)[XIO(p29r15_state.6) ,XIC(p29r09_torque_mode) ]MOV(3.0,p29r15_speed_factor);
					N: XIC(p29r15_request_thread_rev)MOV(-1.5,p29r15_speed_factor);
					N: XIC(p29r15_stop_dwell.DN)XIC(p29r15_state.6)CPT(p29r15_speed_factor,1+p29r10_speed_offset);
					N: XIC(p29r15_request_run)XIO(p01r13_line_running)XIO(p01r13_line_slow_ramp)MOV(1.0,p29r15_speed_factor);
					RC: "Stage 4 - the only place winder A's speed is calculated";
					N: CPT(p29r15_selected_speed,p29r15_ramped_setpoint*p29r15_speed_factor);
					RC: "Stage 5 - output ramp and clamp";
					N: MOV(p29r15_fast_accel_rate,p29r15_accel_rate)MOV(p29r15_fast_decel_rate,p29r15_decel_rate)SYS_ACC_DEC_RAMP(p29r15_wdra_accel_decel,p29r15_selected_speed,p29r15_accel_rate,p29r15_decel_rate,p01r02_plc_scan_time_in_sec,p29r15_wdra_ramped_speed)MOV(p29r15_wdra_ramped_speed,p29_ao_wdra_selected_speed);
					RC: "Output Clamp$N"
					    "$N"
					    "Loss of run permissive always zeroes the output.$N"
					    "$N"
					    "The floor at zero is separate, and no longer unconditional.  It used to$N"
					    "be OR-ed with the permissive test, so ANY negative speed was clamped to$N"
					    "0 - which silently killed thread reverse, since request_thread_rev sets$N"
					    "a speed factor of -1.5 and every bit of it was thrown away at this rung.$N"
					    "$N"
					    "It also blocked the reverse the turret index needs at low line speed.$N"
					    "$N"
					    "So the floor now applies except where reverse is deliberate: thread$N"
					    "reverse, or an index in progress.  SYS_SPEED_TO_VFD passes a negative$N"
					    "speed straight through - it only guards gear ratio and diameter - so the$N"
					    "drive must be configured for a bipolar speed reference for this to do$N"
					    "anything at the motor.$N"
					    "$N"
					    "Rev 20260825 a26";
					N: XIO(p29r15_run_permissive)MOV(0,p29_ao_wdra_selected_speed);
					N: XIO(p29r15_request_thread_rev)XIO(p29r10_index_active)LES(p29_ao_wdra_selected_speed,0)MOV(0,p29_ao_wdra_selected_speed);
					RC: "Faults";
					N: OTE(p29r15.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r15.fault,p29r15.fault_ack);
					N: XIC(p29_wda_status_word.3)[TON(p29r15_timer_fault[0],?,?) ,XIC(p29r15_timer_fault[0].DN) OTL(p29r15.fault.0) ];
					N: XIC(p29r15.fault_ack.0)XIO(p29_wda_status_word.3)XIC(p01r09_pb_global_reset)[OTU(p29r15.fault.0) ,OTU(p29r15.fault_ack.0) ];
					N: XIO(p29_wda_status_word.0)[TON(p29r15_timer_fault[2],?,?) ,XIC(p29r15_timer_fault[2].DN) OTL(p29r15.fault.2) ];
					N: XIC(p29r15.fault_ack.2)XIC(p29_wda_status_word.0)XIC(p01r09_pb_global_reset)[OTU(p29r15.fault.2) ,OTU(p29r15.fault_ack.2) ];
					N: XIC(p29_wda_status_word.1)XIO(p29_wda_status_word.9)[TON(p29r15_timer_fault[3],?,?) ,XIC(p29r15_timer_fault[3].DN) OTL(p29r15.fault.3) ];
					N: XIC(p29r15.fault_ack.3)[XIC(p29_wda_status_word.9) ,XIO(p29_wda_status_word.1) ]XIC(p01r09_pb_global_reset)[OTU(p29r15.fault.3) ,OTU(p29r15.fault_ack.3) ];
					N: XIO(p29_di_wa_motor)[TON(p29r15_timer_fault[4],?,?) ,XIC(p29r15_timer_fault[4].DN) OTL(p29r15.fault.4) ];
					N: XIC(p29r15.fault_ack.4)XIC(p29_di_wa_motor)XIC(p01r09_pb_global_reset)[OTU(p29r15.fault.4) ,OTU(p29r15.fault_ack.4) ];
					N: XIO(p29_di_wa_brake)[TON(p29r15_timer_fault[5],?,?) ,XIC(p29r15_timer_fault[5].DN) OTL(p29r15.fault.5) ];
					N: XIC(p29r15.fault_ack.5)XIC(p29_di_wa_brake)XIC(p01r09_pb_global_reset)[OTU(p29r15.fault.5) ,OTU(p29r15.fault_ack.5) ];
					RC: "Winder Tension High$N"
					    "$N"
					    "a04 20260820 - the reset rung used OTL, so it re-latched the fault it was$N"
					    "meant to clear.  p29r15.fault.6 could never be cleared, and because$N"
					    "p29r15_run_permissive and p01r13_permissive_drives both gate on$N"
					    "EQU(p29r15.fault,0), the first tension high event locked out every drive$N"
					    "on the line until a download or an online force.$N"
					    "$N"
					    "Now OTU, and following the same pattern as every other fault in this$N"
					    "routine:  acknowledged, condition gone, reset pressed - then clear both$N"
					    "the fault bit and its ack bit so unack_fault clears with it.$N"
					    "$N"
					    "Note p29_ai_wdr_lc is a single load cell shared by both winders, so a$N"
					    "tension excursion latches fault.6 on A and B together.  That is correct$N"
					    "for one web, but both need the reset.";
					N: GRT(p29_ai_wdr_lc,p29_param_tension_hi_limit)[TON(p29r15_timer_fault[6],?,?) ,XIC(p29r15_timer_fault[6].DN) OTL(p29r15.fault.6) ];
					N: XIC(p29r15.fault_ack.6)CMP(p29_ai_wdr_lc<(p29_param_tension_hi_limit - 20))XIC(p01r09_pb_global_reset)[OTU(p29r15.fault.6) ,OTU(p29r15.fault_ack.6) ];
					N: NEQ(p29r15.fault,p29r15.fault_ack)OTE(p29r15.unack_fault);
					RC: "Warnings";
					N: OTE(p29r15.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r15.warning,p29r15.warning_ack);
					N: XIC(p29_wda_status_word.7)[TON(p29r15_timer_warning[0],?,?) ,XIC(p29r15_timer_warning[0].DN) OTL(p29r15.warning.0) ];
					N: XIC(p29r15.warning_ack.0)XIO(p29_wda_status_word.7)[OTU(p29r15.warning.0) ,OTU(p29r15.warning_ack.0) ];
					N: XIO(p29r09_torque_mode)XIC(p29r15_request_run)XIC(p29_wda_vfd.OUT_ENABLED)LES(p29_ai_wdr_lc,p29r02_tension_dev_min)[TON(p29r15_timer_warning[1],?,?) ,XIC(p29r15_timer_warning[1].DN) OTL(p29r15.warning.1) ];
					N: [XIC(p29r09_torque_mode) ,XIO(p29r15_request_run) ,XIO(p29_wda_vfd.OUT_ENABLED) ,GEQ(p29_ai_wdr_lc,p29r02_tension_dev_min) ]OTU(p29r15.warning.1);
					N: XIO(p29r09_torque_mode)XIC(p29r15_request_run)XIC(p29_wda_vfd.OUT_ENABLED)GRT(p29_ai_wdr_lc,p29r02_tension_dev_max)[TON(p29r15_timer_warning[2],?,?) ,XIC(p29r15_timer_warning[2].DN) OTL(p29r15.warning.2) ];
					N: [XIC(p29r09_torque_mode) ,XIO(p29r15_request_run) ,XIO(p29_wda_vfd.OUT_ENABLED) ,LEQ(p29_ai_wdr_lc,p29r02_tension_dev_min) ]OTU(p29r15.warning.2);
					N: XIC(p29r15_wdra_active)XIO(turret_auto_index_request)XIO(p29_di_wdr_index_fwd)XIO(pb_jog_turret_rev)XIO(turret_in_wda_run_position)OTE(p29r15.warning.3);
					N: NEQ(p29r15.warning,p29r15.warning_ack)OTE(p29r15.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R16_Winder_B_VFD 
					RC: "p29r16$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r16.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r16.comment (dint)$N"
					    "p29r16.oneshot (dint)$N"
					    "p29r16_timer_xxxx (timer)$N"
					    "p29r16_xxxx (any)$N"
					    "p29r16.fault (dint)$N"
					    "p29r16.warning (dint)$N"
					    "";
					N: OTE(p29r16.comment.1);
					N: MOV(p02_real_from_hmi.wdr[60],p29r16_jog_torque_ref)MOV(p02_real_from_hmi.wdr[61],p29r16_thread_torque_ref);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r16.comment.2);
					RC: "Run Permissive - Winder B$N"
					    "$N"
					    "No turret position compare here.  The interlock that matters - the turret$N"
					    "must not be commanded away from a run position with a winder running - is$N"
					    "enforced once, in p29r20 turret_index_permissive, on the thing that moves.$N"
					    "$N"
					    "Duplicating it here as XIC(turret_in_wdb_run_position) blocked legitimate$N"
					    "work, because a +/-3 deg window (param_pos_db) is false everywhere except$N"
					    "the run position itself:$N"
					    "$N"
					    "  - no jog or thread of the new winder at the load station, which is where$N"
					    "    the leader is attached and has to be wound on$N"
					    "  - no winding the tail off the doffed roll at doff position$N"
					    "  - no accumulator wind-out unless the turret happens to be at run$N"
					    "  - the winder dropped out 0.7 s into a doff index, web still tensioned$N"
					    "$N"
					    "Rev 20260825 a23";
					N: XIC(p01r13_permissive_drives)EQU(p29r16.fault,0)OTE(p29r16_run_permissive);
					N: CPT(wb_run_position_high_limit,(wb_run_position + param_pos_db))CPT(wb_run_position_low_limit,(wb_run_position - param_pos_db));
					RC: "a04 20260820 - LIM operands were reversed on winder B:$N"
					    "LIM(high, test, low).  LIM evaluates the INVERTED range when Low > High,$N"
					    "so turret_in_wdb_run_position was true whenever the turret was OUTSIDE$N"
					    "B$'s run window - backwards.  Winder B was already correct.$N"
					    "$N"
					    "The run permissive below was also missing XIC(turret_in_wdb_run_position)$N"
					    "entirely, which winder B has, so winder B would run at any turret$N"
					    "position.  Both were introduced together when the inline LIM in the$N"
					    "permissive was refactored into a named bit and only B was completed.";
					N: LIM(wb_run_position_low_limit,ai_enc_position,wb_run_position_high_limit)OTE(turret_in_wdb_run_position);
					RC: "Winder B run permissive$N"
					    "$N"
					    "Only three things stop this winder:  its own fault, E-stop, and the$N"
					    "accumulator.  p29r16_drive_ok is XIO(p01r09.fault.0) and EQU(p29r16.fault,0)$N"
					    "- E-stop and own fault, nothing else.$N"
					    "$N"
					    "p01r13_permissive_drives has been removed from here.  It carried every VFD$N"
					    "fault on the machine, so a fault anywhere else took the winder's permissive$N"
					    "away - and with it jog and thread, which is exactly when you need the winder$N"
					    "to free stuck fabric.$N"
					    "$N"
					    "The turret window stays:  the winder must not run with the turret away from$N"
					    "its run position.  The accumulator has its say through the run request and$N"
					    "through wac_empty_stop / wac_full_stop on the line.$N"
					    "$N"
					    "Rev 20260825 a16";
					N: XIO(p01r09.fault.0)EQU(p29r16.fault,0)OTE(p29r16_drive_ok);
					RC: "Requests";
					N: OTE(p29r16.comment.4);
					N: [XIC(p29_di_wdr_b_start) ,XIC(p29r16_wdrb_active) ]XIO(p29_di_wdr_b_stop)[OTE(p29r16_wdrb_active) ,OTU(p29r15_wdra_active) ];
					RC: "Run Request - Winder B$N"
					    "$N"
					    "No turret position term.  The turret indexes whenever the operator asks$N"
					    "for it, and this winder keeps winding wherever the turret happens to be,$N"
					    "until the operator presses the winder stop PB.$N"
					    "$N"
					    "Rev 20260825 a28";
					N: XIC(p29r16_run_permissive)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ,GRT(p00_wac_position_pct,p29_param_wind_out_stop_pct) ]XIC(p29r16_wdrb_active)OTE(p29r16_request_run);
					N: XIO(p01r13_line_running)XIC(p29r09_winder_b_active)[XIC(p01r09_request_line_jog) ,XIC(p29r16_run_permissive) [XIC(p29_di_wdr_jog) XIC(p29r16_zero_speed) ,XIC(p29r16_request_jog_fwd) XIO(p29r16_zero_speed) ] ]OTE(p29r16_request_jog_fwd);
					N: XIC(p29r16_run_permissive)XIC(p29r09_winder_b_active)XIC(p25r09_mode_thread)[XIC(p25r09_pb_jog_fwd) XIC(p29r16_zero_speed) ,XIC(p29r16_request_thread_fwd) XIO(p29r16_zero_speed) ]OTE(p29r16_request_thread_fwd);
					N: XIC(p29r16_run_permissive)XIC(p29r09_winder_b_active)XIC(p25r09_mode_thread)[XIC(p25r09_pb_jog_rev) XIC(p29r16_zero_speed) ,XIC(p29r16_request_thread_rev) XIO(p29r16_zero_speed) ]OTE(p29r16_request_thread_rev);
					N: MOV(p29_param_soak,p29_param_soak);
					N: CMP(p29_ai_wdr_lc<=(p01_recipe_active.winder_tension_sp+p29_param_soak))CMP(p29_ai_wdr_lc>=(p01_recipe_active.winder_tension_sp-p29_param_soak))OTE(p29r16_soak_active);
					N: LEQ(p29_ao_wdrb_selected_speed,0.1)OTE(p29r16_zero_speed);
					RC: "Outputs";
					N: OTE(p29r16.comment.5);
					N: ABB_PROTOCOL_VFD(p29_wdb_vfd,p29_wdb_status_word,p29_wdb_control_word,p29r16_vfd_start_request,p01r09_pb_global_reset,p29r16_drive_ok);
					RC: "Stop Dwell - Winder B$N"
					    "$N"
					    "The operator presses winder stop.  wdrb_active drops, request_run drops$N"
					    "with it, and that is what raises the fill request and closes the nip in$N"
					    "p31.  The winder must NOT stop in that same instant - it has to keep$N"
					    "tension on the web until the nip has actually gripped it.$N"
					    "$N"
					    "TOF: DN stays true while request_run is true AND for the preset after it$N"
					    "drops.  So the fill and nip fire immediately, and the drive stays enabled$N"
					    "and at line speed for the dwell, then ramps down normally.$N"
					    "$N"
					    "Rev 20260825 a30";
					N: XIC(p29r16_request_run)TOF(p29r16_stop_dwell,?,?);
					RC: "Winder drive enable - symmetric across A and B$N"
					    "$N"
					    "E-stop clear AND this winder$'s own drive healthy.  Nothing else.$N"
					    "$N"
					    "Winder B previously passed p29r16_run_permissive into its VFD AOI, which$N"
					    "carries the whole-line drive permissive AND the turret position window - so$N"
					    "winder B$'s drive was disabled for the entire doff, and disabled whenever any$N"
					    "other section on the line faulted.  Winder B passed drive_estop_ok, which is$N"
					    "E-stop only and does not check winder B$'s own faults.$N"
					    "$N"
					    "Neither is right.  Turret position belongs on the run REQUEST, where it$N"
					    "already is, not on the drive enable; and the whole-line permissive would$N"
					    "stop you jogging a winder to free the fabric while another section is down.$N"
					    "Own-drive faults do belong here.$N"
					    "$N"
					    "Rev 20260825 a12";
					N: [XIC(p29r16_stop_dwell.DN) ,XIC(p29r16_request_jog_fwd) ,XIC(p29r16_request_thread_fwd) ,XIC(p29r16_request_thread_rev) ]OTE(p29r16_vfd_start_request);
					RC: "Speed Control";
					N: NOP();
					N: [XIC(S:FS) ,XIC(p29r16_state.7) XIC(p29r16_state.0) ,XIC(p29_di_wdr_b_start) ,XIC(p29r09_torque_mode) ,XIC(p29r11_index_active) ,XIC(p29_di_wdr_index_fwd) ONS(p29r16.oneshot.0) ][MOV(0,p29r16_state) ,OTL(p29r16_state.1) ];
					N: XIC(p29r16_state.1)XIC(p29r16_state.0)XIO(p29r11_index_active)XIO(p29r09_torque_mode)[XIC(p29r16_request_run) ,XIC(p29_di_wdr_index_fwd) ][MOV(0,p29r16_state) ,OTL(p29r16_state.2) ];
					N: XIC(p29r16_state.2)XIC(p29r16_state.0)XIO(p29_di_wdr_index_fwd)XIC(p29r16_torque_start_timer.DN)GRT(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp)[MOV(0,p29r16_state) ,OTL(p29r16_state.3) ];
					N: XIC(p29r16_state.2)XIC(p29r16_state.0)XIO(p29_di_wdr_index_fwd)XIC(p29r16_torque_start_timer.DN)LES(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp)[MOV(0,p29r16_state) ,OTL(p29r16_state.4) ];
					N: XIC(p29r16_state.2)XIC(p29r16_state.0)XIO(p29_di_wdr_index_fwd)XIC(p29r16_torque_start_timer.DN)XIC(p29r16_tension_ok)[MOV(0,p29r16_state) ,OTL(p29r16_state.5) ];
					N: [XIC(AFI) XIC(p29r16_state.2) ,XIC(p29r16_state.3) ,XIC(p29r16_state.4) ,XIC(p29r16_state.5) ]XIC(p29r16_state.0)[XIO(p29r16_state.2) XIC(p29r16_tension_ok) ,XIC(p29r16_state.2) GRT(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp) ][MOV(0,p29r16_state) ,OTL(p29r16_state.6) ];
					N: [XIC(p29r16_state.6) ,XIC(p29r16_state.2) ,XIC(p29r16_state.3) ,XIC(p29r16_state.4) ,XIC(p29r16_state.5) ]XIC(p29r16_state.0)XIO(p29r16_request_run)[MOV(0,p29r16_state) ,OTL(p29r16_state.7) ];
					N: OTE(p29r16_state.0);
					RC: "Speed Control";
					N: NOP();
					RC: "Tension established band$N"
					    "$N"
					    "Was hard coded +/-3 on winder B and +/-5 on winder B, so B declared tension$N"
					    "established on the looser criterion and reached state .6 - and therefore$N"
					    "started accumulator payout - sooner and at a wider tension error.$N"
					    "$N"
					    "Both now use p29_param_tension_ok_band, one shared parameter, so they$N"
					    "cannot drift apart again.$N"
					    "$N"
					    "Rev 20260825 a11";
					N: CMP(p29_ai_wdr_lc<=(p01_recipe_active.winder_tension_sp+p29_param_tension_ok_band))CMP(p29_ai_wdr_lc>=(p01_recipe_active.winder_tension_sp-p29_param_tension_ok_band))OTE(p29r16_tension_ok);
					N: XIC(p29r16_state.2)GRT(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp)TON(p29r16_torque_start_timer,?,?);
					RC: "Speed Control";
					N: NOP();
					N: XIC(p29_wdb_vfd.OUT_ENABLED)[XIC(p29r09_torque_mode) ,XIO(p29r09_torque_mode) LES(p29_ai_wdr_lc,p01_recipe_active.winder_tension_sp) ]TON(p29r16_torque_boost_timer,?,?);
					N: XIO(p29r09_torque_mode)XIO(p29r11_index_active)MOV(p29_ai_wb_torque,p29r16_index_start_torque);
					RC: "Stage 2 - selected torque, LOWEST priority first, last rung to write wins$N"
					    "$N"
					    "   0                       default$N"
					    "   calc_torque_ref         torque mode - recipe setpoint x diameter$N"
					    "   const_torque_ref        state .2 - starting torque, 36% or 50% by core$N"
					    "   torque_low_ref          state .3 - tension above setpoint$N"
					    "   torque_high_ref         state .4 - tension below setpoint$N"
					    "   torque_high_ref         state .6 - running$N"
					    "   index_start_torque      indexing - held from the last tension value$N"
					    "   jog_torque_ref          jog$N"
					    "   thread_torque_ref       thread$N"
					    "   torque_boost_ref        boost timer or start pushbutton$N"
					    "   payout_torque           accumulator paying out, line running$N"
					    "   wind_out_torque         accumulator paying out, line stopped$N";
					N: MOV(0.0,p29r16_selected_torque);
					N: XIC(p29r09_torque_mode)MOV(p29r02_wb_calc_torque_ref,p29r16_selected_torque);
					N: XIC(p29r16_state.2)MOV(p29r16_const_torque_ref,p29r16_ao_torque);
					N: XIC(p29r16_state.3)MOV(p29r16_torque_low_ref,p29r16_selected_torque);
					N: XIC(p29r16_state.4)MOV(p29r16_torque_high_ref,p29r16_selected_torque);
					N: XIC(p29r16_state.6)MOV(p29r16_torque_high_ref,p29r16_selected_torque);
					N: XIC(p29r16_request_run)XIC(p29r16_state.6)XIC(p00_wac.OUT_Acc_Payout)[XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]MOV(p29_param_payout_torque,p29r16_selected_torque);
					N: XIC(p29r16_request_run)XIO(p01r13_line_running)XIO(p01r13_line_slow_ramp)MOV(p29_param_wind_out_torque,p29r16_selected_torque);
					N: XIC(p29r16_request_jog_fwd)MOV(p29r16_jog_torque_ref,p29r16_ao_torque);
					N: [XIC(p29r16_request_thread_fwd) ,XIC(p29r16_request_thread_rev) ]MOV(p29r16_thread_torque_ref,p29r16_ao_torque);
					N: [XIC(p29r16_torque_boost_timer.TT) ,XIC(p29_di_wdr_b_start) ][XIO(p29r09_torque_mode) MOV(p29r16_torque_boost_ref,p29r16_selected_torque) ,XIC(p29r09_torque_mode) CPT(p29r16_selected_torque,p29r02_wb_calc_torque_ref*2) ];
					RC: "Stage 3 - ramp rates";
					N: XIO(p29r09_torque_mode)XIO(p29r16_soak_active)MOV(p29r16_torque_fast_acc_rate,p29r16_torque_acc_rate)MOV(p29r16_torque_fast_dec_rate,p29r16_torque_dec_rate);
					N: XIO(p29r09_torque_mode)XIC(p29r16_soak_active)MOV(p29r16_torque_soak_acc_rate,p29r16_torque_acc_rate)MOV(p29r16_torque_soak_dec_rate,p29r16_torque_dec_rate);
					N: XIC(p29r09_torque_mode)MOV(p29r16_torque_mode_acc_rate,p29r16_torque_acc_rate)MOV(p29r16_torque_mode_dec_rate,p29r16_torque_dec_rate);
					N: XIC(p29_di_wdr_b_start)MOV(p29r16_torque_boost_acc_rate,p29r16_torque_acc_rate)MOV(p29r16_torque_boost_dec_rate,p29r16_torque_dec_rate);
					RC: "Stage 4 - the only place winder B's torque output is written";
					N: SYS_ACC_DEC_RAMP(p29r16_torque_ramp,p29r16_selected_torque,p29r16_torque_acc_rate,p29r16_torque_dec_rate,p01r02_plc_scan_time_in_sec,p29r16_ao_torque)MOV(p29r16_ao_torque,p29r16_ao_torque);
					RC: "Frozen Index Torque - Winder B$N"
					    "$N"
					    "Written AFTER the ramp, direct to ao_torque, so it is the last word.$N"
					    "That is how the original ran and it is what the operation depends on.$N"
					    "$N"
					    "index_start_torque tracks actual torque continuously while NOT indexing,$N"
					    "so the instant INDEX FWD is pressed the winder is commanded exactly the$N"
					    "torque it was already pulling, and holds it.  Constant torque on a roll$N"
					    "of known radius is constant tension, so the arc cannot disturb the web -$N"
					    "nothing has to compute the geometry.$N"
					    "$N"
					    "index_active is a SEAL, cleared only by stopping the winder, so the$N"
					    "freeze holds for the rest of the roll.  As the roll builds, tension falls$N"
					    "as torque/radius - a natural taper of roughly 2 to 10 percent over the$N"
					    "back of the roll depending on web thickness.  That is the existing$N"
					    "winding behaviour and it is deliberately preserved.$N"
					    "$N"
					    "It was briefly moved into the selected_torque cascade during the a19$N"
					    "refactor, which let the jog, thread and 90 percent start boost rungs$N"
					    "override it mid-index.  Restored.$N"
					    "$N"
					    "Rev 20260831";
					N: XIO(p29r09_torque_mode)XIC(p29r11_index_active)XIC(p29r16_request_run)[GRT(p29_ai_wb_torque,0) MOV(p29r16_index_start_torque,p29r16_ao_torque) ,LEQ(p29_ai_wb_torque,0) MOV(p29r16_jog_torque_ref,p29r16_ao_torque) ];
					RC: "Speed Control - Winder B$N"
					    "$N"
					    "Five stages, and each winder now owns every one of them.  Winder B and B$N"
					    "are identical rung for rung apart from their own tag names, so both can$N"
					    "jog, thread or wind out at the same time without fighting over a shared$N"
					    "setpoint and a shared ramp.$N"
					    "$N"
					    "  1  speed setpoint   fpm - where the speed comes from$N"
					    "  2  own accel/decel ramp$N"
					    "  3  speed factor     dimensionless - which mode is active$N"
					    "  4  one multiply     the ONLY place this winder's speed is calculated$N"
					    "  5  output ramp and clamp$N"
					    "$N"
					    "This replaces a cascade of nine writes to p29r16_selected_speed and four to$N"
					    "a shared winder_speed_setpoint, where the last rung to execute won and the$N"
					    "precedence was nowhere stated.  Two faults came straight out of that:$N"
					    "$N"
					    "  - the shared MOV(0,winder_speed_setpoint) fired whenever the line was not$N"
					    "    running and no jog was requested, which cancelled the wind out setpoint$N"
					    "    two rungs after it was written.  Wind out never ran.$N"
					    "  - the shared ramp lived inside p29r16, so it executed before p29r16 had$N"
					    "    written the setpoint at all.$N"
					    "$N"
					    "Stage 3 is still a priority cascade - that is idiomatic in ladder - but it$N"
					    "is over a dimensionless factor, listed lowest priority first, and it is$N"
					    "trendable online so the active mode can be seen rather than inferred.$N"
					    "$N"
					    "Rev 20260825 a18";
					N: OTE(p29r16.comment.7);
					RC: "Stage 1 - speed setpoint [fpm]";
					N: MOV(0,p29r16_speed_setpoint);
					N: [XIC(p29r16_request_run) ,XIC(p29r16_request_thread_fwd) ,XIC(p29r16_request_thread_rev) ]MOV(p25_ao_selected_speed,p29r16_speed_setpoint);
					N: XIC(p29r16_request_run)XIO(p01r13_line_running)XIO(p01r13_line_slow_ramp)MOV(p29_param_wind_out_speed,p29r16_speed_setpoint);
					N: XIC(p29r16_request_jog_fwd)MOV(p29_param_winder_jog_speed,p29r16_speed_setpoint);
					RC: "Stage 2 - winder B's own ramp.  Rates are shared but the ramp is not, so the two winders no longer share one ramp state.";
					N: LEQ(winder_accel_rate,0)MOV(p29_param_winder_accel_rate,winder_accel_rate);
					N: LEQ(winder_decel_rate,0)MOV(p29_param_winder_decel_rate,winder_decel_rate);
					N: SYS_ACC_DEC_RAMP(p29r16_acel_decel_ramp,p29r16_speed_setpoint,winder_accel_rate,winder_decel_rate,p01r02_plc_scan_time_in_sec,p29r16_ramped_setpoint)MOV(p29r16_ramped_setpoint,p29r16_ramped_setpoint);
					RC: "Stage 3 - speed factor, LOWEST priority first, last rung to write wins$N"
					    "$N"
					    "   0.0                        stopped$N"
					    "   1.0                        jog$N"
					    "   1.5                        thread fwd, or torque mode$N"
					    "   start_speed_factor         running, before state .6 - start slow$N"
					    "   3.0                        boost pushbutton, before state .6$N"
					    "  -1.5                        thread reverse$N"
					    "   1 + p29r11_speed_offset    state .6 - accumulator position trim$N"
					    "   1.0                        line stopped - wind out, trim bypassed$N"
					    "   0.0                        turret going to doff$N";
					N: MOV(0.0,p29r16_speed_factor);
					N: XIC(p29r16_request_jog_fwd)MOV(1.0,p29r16_speed_factor);
					N: [XIC(p29r16_request_thread_fwd) ,XIC(p29r16_request_run) XIC(p29r09_torque_mode) ]MOV(1.5,p29r16_speed_factor);
					N: XIC(p29r16_request_run)XIO(p29r09_torque_mode)XIO(p29r16_state.6)MOV(p29_param_start_speed_factor,p29r16_speed_factor);
					N: XIC(p29r16_request_run)XIC(p29_di_wdr_b_start)[XIO(p29r16_state.6) ,XIC(p29r09_torque_mode) ]MOV(3.0,p29r16_speed_factor);
					N: XIC(p29r16_request_thread_rev)MOV(-1.5,p29r16_speed_factor);
					N: XIC(p29r16_stop_dwell.DN)XIC(p29r16_state.6)CPT(p29r16_speed_factor,1+p29r11_speed_offset);
					N: XIC(p29r16_request_run)XIO(p01r13_line_running)XIO(p01r13_line_slow_ramp)MOV(1.0,p29r16_speed_factor);
					RC: "Stage 4 - the only place winder B's speed is calculated";
					N: CPT(p29r16_selected_speed,p29r16_ramped_setpoint*p29r16_speed_factor);
					RC: "Stage 5 - output ramp and clamp";
					N: MOV(p29r16_fast_accel_rate,p29r16_accel_rate)MOV(p29r16_fast_decel_rate,p29r16_decel_rate)SYS_ACC_DEC_RAMP(p29r16_wdrb_accel_decel,p29r16_selected_speed,p29r16_accel_rate,p29r16_decel_rate,p01r02_plc_scan_time_in_sec,p29r16_wdrb_ramped_speed)MOV(p29r16_wdrb_ramped_speed,p29_ao_wdrb_selected_speed);
					RC: "Output Clamp$N"
					    "$N"
					    "Loss of run permissive always zeroes the output.$N"
					    "$N"
					    "The floor at zero is separate, and no longer unconditional.  It used to$N"
					    "be OR-ed with the permissive test, so ANY negative speed was clamped to$N"
					    "0 - which silently killed thread reverse, since request_thread_rev sets$N"
					    "a speed factor of -1.5 and every bit of it was thrown away at this rung.$N"
					    "$N"
					    "It also blocked the reverse the turret index needs at low line speed.$N"
					    "$N"
					    "So the floor now applies except where reverse is deliberate: thread$N"
					    "reverse, or an index in progress.  SYS_SPEED_TO_VFD passes a negative$N"
					    "speed straight through - it only guards gear ratio and diameter - so the$N"
					    "drive must be configured for a bipolar speed reference for this to do$N"
					    "anything at the motor.$N"
					    "$N"
					    "Rev 20260825 a26";
					N: XIO(p29r16_run_permissive)MOV(0,p29_ao_wdrb_selected_speed);
					N: XIO(p29r16_request_thread_rev)XIO(p29r11_index_active)LES(p29_ao_wdrb_selected_speed,0)MOV(0,p29_ao_wdrb_selected_speed);
					RC: "Faults";
					N: OTE(p29r16.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r16.fault,p29r16.fault_ack);
					N: XIC(p29_wdb_status_word.3)[TON(p29r16_timer_fault[0],?,?) ,XIC(p29r16_timer_fault[0].DN) OTL(p29r16.fault.0) ];
					N: XIC(p29r16.fault_ack.0)XIO(p29_wdb_status_word.3)XIC(p01r09_pb_global_reset)[OTU(p29r16.fault.0) ,OTU(p29r16.fault_ack.0) ];
					N: XIO(p29_wdb_status_word.0)[TON(p29r16_timer_fault[2],?,?) ,XIC(p29r16_timer_fault[2].DN) OTL(p29r16.fault.2) ];
					N: XIC(p29r16.fault_ack.2)XIC(p29_wdb_status_word.0)XIC(p01r09_pb_global_reset)[OTU(p29r16.fault.2) ,OTU(p29r16.fault_ack.2) ];
					N: XIC(p29_wdb_status_word.1)XIO(p29_wdb_status_word.9)[TON(p29r16_timer_fault[3],?,?) ,XIC(p29r16_timer_fault[3].DN) OTL(p29r16.fault.3) ];
					N: XIC(p29r16.fault_ack.3)[XIC(p29_wdb_status_word.9) ,XIO(p29_wdb_status_word.1) ]XIC(p01r09_pb_global_reset)[OTU(p29r16.fault.3) ,OTU(p29r16.fault_ack.3) ];
					N: XIO(p29_di_wb_motor)[TON(p29r16_timer_fault[4],?,?) ,XIC(p29r16_timer_fault[4].DN) OTL(p29r16.fault.4) ];
					N: XIC(p29r16.fault_ack.4)XIC(p29_di_wb_motor)XIC(p01r09_pb_global_reset)[OTU(p29r16.fault.4) ,OTU(p29r16.fault_ack.4) ];
					N: XIO(p29_di_wb_brake)[TON(p29r16_timer_fault[5],?,?) ,XIC(p29r16_timer_fault[5].DN) OTL(p29r16.fault.5) ];
					N: XIC(p29r16.fault_ack.5)XIC(p29_di_wb_brake)XIC(p01r09_pb_global_reset)[OTU(p29r16.fault.5) ,OTU(p29r16.fault_ack.5) ];
					RC: "Winder Tension High$N"
					    "$N"
					    "a04 20260820 - the reset rung used OTL, so it re-latched the fault it was$N"
					    "meant to clear.  p29r16.fault.6 could never be cleared, and because$N"
					    "p29r16_run_permissive and p01r13_permissive_drives both gate on$N"
					    "EQU(p29r16.fault,0), the first tension high event locked out every drive$N"
					    "on the line until a download or an online force.$N"
					    "$N"
					    "Now OTU, and following the same pattern as every other fault in this$N"
					    "routine:  acknowledged, condition gone, reset pressed - then clear both$N"
					    "the fault bit and its ack bit so unack_fault clears with it.$N"
					    "$N"
					    "Note p29_ai_wdr_lc is a single load cell shared by both winders, so a$N"
					    "tension excursion latches fault.6 on A and B together.  That is correct$N"
					    "for one web, but both need the reset.";
					N: GRT(p29_ai_wdr_lc,p29_param_tension_hi_limit)[TON(p29r16_timer_fault[6],?,?) ,XIC(p29r16_timer_fault[6].DN) OTL(p29r16.fault.6) ];
					N: XIC(p29r16.fault_ack.6)CMP(p29_ai_wdr_lc<(p29_param_tension_hi_limit - 20))XIC(p01r09_pb_global_reset)[OTU(p29r16.fault.6) ,OTU(p29r16.fault_ack.6) ];
					N: NEQ(p29r16.fault,p29r16.fault_ack)OTE(p29r16.unack_fault);
					RC: "Warnings";
					N: OTE(p29r16.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r16.warning,p29r16.warning_ack);
					N: XIC(p29_wdb_status_word.7)[TON(p29r16_timer_warning[0],?,?) ,XIC(p29r16_timer_warning[0].DN) OTL(p29r16.warning.0) ];
					N: XIC(p29r16.warning_ack.0)XIO(p29_wdb_status_word.7)[OTU(p29r16.warning.0) ,OTU(p29r16.warning_ack.0) ];
					N: XIO(p29r09_torque_mode)XIC(p29r16_request_run)XIC(p29_wdb_vfd.OUT_ENABLED)LES(p29_ai_wdr_lc,p29r02_tension_dev_min)[TON(p29r16_timer_warning[1],?,?) ,XIC(p29r16_timer_warning[1].DN) OTL(p29r16.warning.1) ];
					N: [XIC(p29r09_torque_mode) ,XIO(p29r16_request_run) ,XIO(p29_wdb_vfd.OUT_ENABLED) ,GEQ(p29_ai_wdr_lc,p29r02_tension_dev_min) ]OTU(p29r16.warning.1);
					N: XIO(p29r09_torque_mode)XIC(p29r16_request_run)XIC(p29_wdb_vfd.OUT_ENABLED)GRT(p29_ai_wdr_lc,p29r02_tension_dev_max)[TON(p29r16_timer_warning[2],?,?) ,XIC(p29r16_timer_warning[2].DN) OTL(p29r16.warning.2) ];
					N: [XIC(p29r09_torque_mode) ,XIO(p29r16_request_run) ,XIO(p29_wdb_vfd.OUT_ENABLED) ,LEQ(p29_ai_wdr_lc,p29r02_tension_dev_min) ]OTU(p29r16.warning.2);
					N: XIC(p29r16_wdrb_active)XIO(turret_auto_index_request)XIO(p29_di_wdr_index_fwd)XIO(pb_jog_turret_rev)XIO(turret_in_wdb_run_position)OTE(p29r16.warning.3);
					N: NEQ(p29r16.warning,p29r16.warning_ack)OTE(p29r16.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R17_Winder_A_diameter_calc 
					N: SBR()OTE(p29r17.comment.0);
					N: OTE(p29r17.comment.1);
					N: OTE(p29r17.comment.2);
					N: XIO(p29_di_wdr_a_core_size)MOV(3.25,p29r17_selected_core_diameter);
					N: XIC(p29_di_wdr_a_core_size)MOV(6,p29r17_selected_core_diameter);
					N: XIC(p29r09_torque_mode)MOV(p29r09_trq_pos,p29r17_stack_ctrl.POS)MOV(p29r09_trq_len,p29r17_stack_ctrl.LEN)MOV(p29r09_trq_ave_len,p29r17_ave_control.LEN);
					N: XIO(p29r09_torque_mode)MOV(p29r09_ten_pos,p29r17_stack_ctrl.POS)MOV(p29r09_ten_len,p29r17_stack_ctrl.LEN)MOV(p29r09_ten_ave_len,p29r17_ave_control.LEN);
					N: OTE(p29r17.comment.3);
					N: MOV(p29r18_min_tension,p29r18_min_tension);
					N: XIO(p29_di_wdr_index_fwd)XIO(p01r13_state.8)XIC(p29r15_request_run)[XIC(p29r15_state.6) ,XIC(p29r09_torque_mode) ]CMP(p29r10_pid_psn.PV>p29r18_min_tension)GRT(p29_ai_wa_rpm,1)[TON(p29r17_timer[0],?,?) ,XIC(p29r17_timer[0].DN) OTE(p29r17_diameter_clac_active) ];
					N: XIO(p29r15_request_run)XIC(p29_di_wdr_a_reset_core)[MOV(p29r17_selected_core_diameter,p29r17_winder_a_selected_diam_inch) ,MOV(p29r17_winder_a_selected_diam_inch,p29r17_winder_a_avg_diam_inch) ,MOV(p29r17_winder_a_selected_diam_inch,p29r17_winder_a_actual_diam_inch) ,MOV(p29r17_winder_a_selected_diam_inch,p29r17_winder_a_calc_diam_inch) ,FLL(p29r17_winder_a_selected_diam_inch,p29r17_winder_a_diam_avg_stack[0],1000) ];
					N: XIC(p29r17_diameter_clac_active)XIO(p29r17_timer[1].DN)TON(p29r17_timer[1],?,?);
					RC: "Divisor guard - winder RPM$N"
					    "$N"
					    "Diameter is back-calculated as line speed / winder RPM, so RPM is a$N"
					    "divisor - and it is live feedback from the drive, not a parameter.$N"
					    "$N"
					    "diameter_calc_active only proves the winder is REQUESTED to run.  It$N"
					    "does not prove the shaft is turning.  A stall, a drive trip, or a lost$N"
					    "feedback word gives RPM = 0 while the calculation is still enabled,$N"
					    "which faults the processor.$N"
					    "$N"
					    "Below 1 RPM the calculation is simply not performed and$N"
					    "calc_diam_inch holds its last good value.  That is better than$N"
					    "flooring the divisor, which would produce a huge diameter that the$N"
					    "LIM(1..30) stack filter would then have to reject.$N"
					    "$N"
					    "Rev 20260904 a40";
					N: XIC(p29r17_diameter_clac_active)GRT(p29_ai_wa_rpm,1.0)CPT(p29r17_winder_a_calc_diam_inch,p25_ao_selected_speed*(12/1)*(1/3.14)*(p29_param_wa_gear_ratio/p29_ai_wa_rpm));
					N: [CMP(ABS(p29r10_pid_psn.ERR)<=p01_param_tension_deviation) ,XIC(p29r09_torque_mode) ]XIO(p29_di_wdr_index_fwd)XIC(p29r17_diameter_clac_active)MOV(p29r17_winder_a_calc_diam_inch,p29r17_winder_a_actual_diam_inch);
					N: XIC(p29r17_diameter_clac_active)LES(p29r17_winder_a_actual_diam_inch,p29r17_selected_core_diameter)MOV(p29r17_selected_core_diameter,p29r17_winder_a_actual_diam_inch);
					N: XIC(p29r17_diameter_clac_active)LIM(1,p29r17_winder_a_actual_diam_inch,30)[XIC(p29r17_stack_ctrl.DN) FFU(p29r17_winder_a_diam_avg_stack[0],p29r17_winder_a_unload,p29r17_stack_ctrl,?,?) ,XIC(p29r17_timer[1].DN) FFL(p29r17_winder_a_actual_diam_inch,p29r17_winder_a_diam_avg_stack[0],p29r17_stack_ctrl,?,?) ,XIC(p29r17_stack_ctrl.DN) AVE(p29r17_winder_a_diam_avg_stack[0],0,p29r17_winder_a_avg_diam_inch,p29r17_ave_control,?,?) ];
					N: XIC(p29r17_ave_control.ER)OTU(p29r17_ave_control.ER);
					N: XIC(p29r17_stack_ctrl.ER)OTU(p29r17_stack_ctrl.ER);
					N: OTE(p29r17.comment.5);
					N: OTE(p29r17.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r17.fault,p29r17.fault_ack);
					N: XIC(FAULT)[TON(p29r17_timer_fault[0],?,?) ,XIC(p29r17_timer_fault[0].DN) OTL(p29r17.fault.0) ];
					N: XIC(p29r17.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r17.fault.0) ,OTU(p29r17.fault_ack.0) ];
					N: NEQ(p29r17.fault,p29r17.fault_ack)OTE(p29r17.unack_fault);
					N: OTE(p29r17.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r17.warning,p29r17.warning_ack);
					N: XIC(FAULT)[TON(p29r17_timer_warning[0],?,?) ,XIC(p29r17_timer_warning[0].DN) OTL(p29r17.warning.0) ];
					N: XIO(FAULT)[OTU(p29r17.warning.0) ,OTU(p29r17.warning_ack.0) ];
					N: NEQ(p29r17.warning,p29r17.warning_ack)OTE(p29r17.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R18_Winder_B_diameter_calc 
					N: SBR()OTE(p29r18.comment.0);
					N: OTE(p29r18.comment.1);
					N: OTE(p29r18.comment.2);
					N: XIO(p29_di_wdr_b_core_size)MOV(3.25,p29r18_selected_core_diameter);
					N: XIC(p29_di_wdr_b_core_size)MOV(6,p29r18_selected_core_diameter);
					N: XIC(p29r09_torque_mode)MOV(p29r09_trq_pos,p29r18_stack_ctrl.POS)MOV(p29r09_trq_len,p29r18_stack_ctrl.LEN)MOV(p29r09_trq_ave_len,p29r18_ave_control.LEN);
					N: XIO(p29r09_torque_mode)MOV(p29r09_ten_pos,p29r18_stack_ctrl.POS)MOV(p29r09_ten_len,p29r18_stack_ctrl.LEN)MOV(p29r09_ten_ave_len,p29r18_ave_control.LEN);
					N: OTE(p29r18.comment.3);
					N: MOV(p29r18_min_tension,p29r18_min_tension);
					N: XIO(p29_di_wdr_index_fwd)XIO(p01r13_state.8)XIC(p29r16_request_run)[XIC(p29r16_state.6) ,XIC(p29r09_torque_mode) ]CMP(p29r11_pid_psn.PV>p29r18_min_tension)GRT(p29_ai_wb_rpm,1)[TON(p29r18_timer[0],?,?) ,XIC(p29r18_timer[0].DN) OTE(p29r18_diameter_calc_active) ];
					N: XIO(p29r16_request_run)XIC(p29_di_wdr_b_reset_core)[MOV(p29r18_selected_core_diameter,p29r18_winder_b_selected_diam_inch) ,MOV(p29r18_winder_b_selected_diam_inch,p29r18_winder_b_avg_diam_inch) ,MOV(p29r18_winder_b_selected_diam_inch,p29r18_winder_b_actual_diam_inch) ,MOV(p29r18_winder_b_selected_diam_inch,p29r18_winder_b_calc_diam_inch) ,FLL(p29r18_winder_b_selected_diam_inch,p29r18_winder_b_diam_avg_stack[0],1000) ];
					N: XIC(p29r18_diameter_calc_active)XIO(p29r18_timer[1].DN)TON(p29r18_timer[1],?,?);
					RC: "Divisor guard - winder RPM$N"
					    "$N"
					    "Diameter is back-calculated as line speed / winder RPM, so RPM is a$N"
					    "divisor - and it is live feedback from the drive, not a parameter.$N"
					    "$N"
					    "diameter_calc_active only proves the winder is REQUESTED to run.  It$N"
					    "does not prove the shaft is turning.  A stall, a drive trip, or a lost$N"
					    "feedback word gives RPM = 0 while the calculation is still enabled,$N"
					    "which faults the processor.$N"
					    "$N"
					    "Below 1 RPM the calculation is simply not performed and$N"
					    "calc_diam_inch holds its last good value.  That is better than$N"
					    "flooring the divisor, which would produce a huge diameter that the$N"
					    "LIM(1..30) stack filter would then have to reject.$N"
					    "$N"
					    "Rev 20260904 a40";
					N: XIC(p29r18_diameter_calc_active)GRT(p29_ai_wb_rpm,1.0)CPT(p29r18_winder_b_calc_diam_inch,p25_ao_selected_speed*(12/1)*(1/3.14)*(p29_param_wb_gear_ratio/p29_ai_wb_rpm));
					N: [CMP(ABS(p29r11_pid_psn.ERR)<=p01_param_tension_deviation) ,XIC(p29r09_torque_mode) ]XIO(p29_di_wdr_index_fwd)XIC(p29r18_diameter_calc_active)MOV(p29r18_winder_b_calc_diam_inch,p29r18_winder_b_actual_diam_inch);
					N: XIC(p29r18_diameter_calc_active)LES(p29r18_winder_b_actual_diam_inch,p29r18_selected_core_diameter)MOV(p29r18_selected_core_diameter,p29r18_winder_b_actual_diam_inch);
					N: XIC(p29r18_diameter_calc_active)LIM(1,p29r18_winder_b_actual_diam_inch,30)[XIC(p29r18_stack_ctrl.DN) FFU(p29r18_winder_b_diam_avg_stack[0],p29r18_winder_b_unload,p29r18_stack_ctrl,?,?) ,XIC(p29r18_timer[1].DN) FFL(p29r18_winder_b_actual_diam_inch,p29r18_winder_b_diam_avg_stack[0],p29r18_stack_ctrl,?,?) ,XIC(p29r18_stack_ctrl.DN) AVE(p29r18_winder_b_diam_avg_stack[0],0,p29r18_winder_b_avg_diam_inch,p29r18_ave_control,?,?) ];
					N: XIC(p29r18_ave_control.ER)OTU(p29r18_ave_control.ER);
					N: XIC(p29r18_stack_ctrl.ER)OTU(p29r18_stack_ctrl.ER);
					N: OTE(p29r18.comment.5);
					N: OTE(p29r18.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r18.fault,p29r18.fault_ack);
					N: XIC(FAULT)[TON(p29r18_timer_fault[0],?,?) ,XIC(p29r18_timer_fault[0].DN) OTL(p29r18.fault.0) ];
					N: XIC(p29r18.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r18.fault.0) ,OTU(p29r18.fault_ack.0) ];
					N: NEQ(p29r18.fault,p29r18.fault_ack)OTE(p29r18.unack_fault);
					N: OTE(p29r18.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r18.warning,p29r18.warning_ack);
					N: XIC(FAULT)[TON(p29r18_timer_warning[0],?,?) ,XIC(p29r18_timer_warning[0].DN) OTL(p29r18.warning.0) ];
					N: XIO(FAULT)[OTU(p29r18.warning.0) ,OTU(p29r18.warning_ack.0) ];
					N: NEQ(p29r18.warning,p29r18.warning_ack)OTE(p29r18.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R20_Winder_Turret_VFD 
					RC: "p29r20$N"
					    "This routine is called, continuously, from p29r01 Main while the plc is in Run mode.  All modes and fault reset requests are controlled, here.$N"
					    "";
					N: SBR()OTE(p29r20.comment.0);
					RC: "Tag Usage$N"
					    "$N"
					    "p29r20.comment (dint)$N"
					    "p29r20.oneshot (dint)$N"
					    "p29r20_timer_xxxx (timer)$N"
					    "p29r20_xxxx (any)$N"
					    "p29r20.fault (dint)$N"
					    "p29r20.warning (dint)$N"
					    "";
					N: OTE(p29r20.comment.1);
					RC: "Notes:$N"
					    "";
					N: OTE(p29r20.comment.2);
					RC: "Requests";
					N: NOP();
					N: MOV(param_doff_position,wa_doff_pos)MOV(wa_run_position,wa_run_position)MOV(param_pos_db,param_pos_db);
					N: CPT(wb_doff_pos_tmp,wa_doff_pos+180)MOD(wb_doff_pos_tmp,360,wb_doff_position);
					N: CPT(wb_run_position_tmp,wa_run_position+180)MOD(wb_run_position_tmp,360,wb_run_position);
					N: [CPT(pos_lo_limit_temp,selected_pos+360-param_pos_db) MOD(pos_lo_limit_temp,360,pos_lo_limit) ,CPT(pos_hi_limit_temp,selected_pos+360+param_pos_db) MOD(pos_hi_limit_temp,360,pos_hi_limit) ];
					RC: "Sequence$N"
					    "Ramping and Speed Control for entire Letoff Section";
					N: NOP();
					N: [XIC(p29_do_wdr_turret.forward) ,XIC(p29_do_wdr_turret.reverse) ]OTE(turret_index_active_last_scan);
					RC: "Original Prox Index Sequence$N"
					    "$N"
					    "Restored verbatim from the pre-accumulator program and held as the default.$N"
					    "Hold INDEX FWD, the turret leaves the detent, reaches the next one, dwells,$N"
					    "and index_complete lights the in-position lamp.  Nothing here reads the$N"
					    "encoder.$N"
					    "$N"
					    "p29_param_turret_encoder_enable = 0 runs this.  = 1 hands the turret to the$N"
					    "encoder positioning below.  Only request_fwd and request_rev are gated -$N"
					    "the state machine cannot advance past state.1 without them, so it parks$N"
					    "harmlessly when the encoder has the turret.$N"
					    "$N"
					    "Rev 20260831";
					N: LEQ(p29_ao_wdr_turret_selected_speed,0.1)OTE(p29r20_zero_speed);
					N: XIO(p29_param_turret_encoder_enable)[XIC(p29_di_wdr_index_fwd) XIC(p29r20_zero_speed) ,XIC(p29r20_request_fwd) XIO(p29r20_zero_speed) ]XIO(p29r20.state.6)XIC(p29r20_permissive)OTE(p29r20_request_fwd);
					N: XIO(p29_param_turret_encoder_enable)XIC(p29r20_request_rev)XIO(p29r20_zero_speed)XIC(p29r20_permissive)OTE(p29r20_request_rev);
					N: [XIC(S:FS) ,XIC(p29r20.state.8) XIC(p29r20.state.0) ,XIO(p29_di_wdr_index_fwd) ][MOV(0,p29r20.state) ,OTL(p29r20.state.1) ];
					N: XIC(p29r20.state.1)XIC(p29r20.state.0)XIC(p29r20_request_fwd)XIC(p29_di_wdr_index_fwd)[MOV(0,p29r20.state) ,OTL(p29r20.state.2) ];
					N: XIC(p29r20.state.2)XIC(p29r20.state.0)XIO(p29_di_turret_pos)[MOV(0,p29r20.state) ,OTL(p29r20.state.3) ];
					N: XIC(p29r20.state.3)XIC(p29r20.state.0)XIC(p29_di_turret_pos)[MOV(0,p29r20.state) ,OTL(p29r20.state.4) ];
					N: XIC(p29r20.state.4)XIC(p29r20.state.0)XIC(p29r20_index_move_timer.DN)[MOV(0,p29r20.state) ,OTL(p29r20.state.5) ];
					N: XIC(p29r20.state.5)XIC(p29r20.state.0)XIC(p29r20_zero_speed)XIO(p29_di_wdr_index_fwd)[MOV(0,p29r20.state) ,OTL(p29r20.state.6) ];
					N: [XIC(S:FS) XIC(p29_di_turret_pos) ,XIC(p29r20.state.5) ,XIC(p29r20_index_complete) ]XIO(p29r20.state.2)OTE(p29r20_index_complete);
					N: OTE(p29r20.state.0);
					N: XIC(p29r20.state.4)TON(p29r20_index_move_timer,?,?);
					N: EQU(p29r20.fault,0)OTE(p29r20_permissive);
					RC: "Turret Index Permissive$N"
					    "$N"
					    "The turret indexes when the operator asks, running or not.  Two things$N"
					    "stop it:$N"
					    "$N"
					    "  p29r20_permissive   the turret drive itself is healthy$N"
					    "  p29r15/16.fault.6   winder high tension$N"
					    "$N"
					    "The swing loads the web: the path from the last fixed roll to the winding$N"
					    "roll lengthens through part of the arc, and if the winder cannot give web$N"
					    "back fast enough the tension climbs.  Stopping the turret removes the$N"
					    "cause; carrying on pulls against it.$N"
					    "$N"
					    "Both winders are tested, not just the selected one.  fault.6 latches until$N"
					    "a global reset, so a stale fault on the idle winder will hold the turret$N"
					    "until it is acknowledged - deliberate.$N"
					    "$N"
					    "fault.6 = GRT(p29_ai_wdr_lc, p29_param_tension_hi_limit), 20 lbf$N"
					    "hysteresis on the reset.$N"
					    "$N"
					    "Rev 20260825 a31";
					N: XIC(p29r20_permissive)XIO(p29r15.fault.6)XIO(p29r16.fault.6)OTE(turret_index_permissive);
					RC: "Winder At Run Position - payout interlock export$N"
					    "$N"
					    "A active AND A at A run position, OR B active AND B at B run position.$N"
					    "Paired deliberately - it is not enough that some winder is selected and$N"
					    "the turret is at some run position, it must be THAT winder at ITS own.$N"
					    "$N"
					    "Exported to controller scope because turret_in_wda/b_run_position are$N"
					    "program scoped to p29 and the payout latch lives in p31.$N"
					    "$N"
					    "Evaluated in p29r20, which p29r01 calls after r15 and r16, so the$N"
					    "position bits are current this scan.$N"
					    "$N"
					    "Rev 20260829 a33";
					N: [XIC(p29r15_wdra_active) XIC(turret_in_wda_run_position) ,XIC(p29r16_wdrb_active) XIC(turret_in_wdb_run_position) ]OTE(p29_winder_at_run_position);
					N: XIC(p01r13_permissive_drives)XIC(turret_index_permissive)[XIC(pb_wa_doff_position) XIC(p29r09_mode_doff_auto) ,XIC(turret_wa_pos_doff_request) XIC(turret_auto_index_request) ][ONS(oneshot.7) MOV(selected_pos,last_selected_position) ,MOV(wa_doff_pos,selected_pos) OTE(turret_wa_pos_doff_request) ];
					N: XIC(p01r13_permissive_drives)XIC(turret_index_permissive)[XIC(pb_wa_run_position) ,XIC(turret_wa_pos_run_request) XIC(turret_auto_index_request) ][ONS(oneshot.6) MOV(selected_pos,last_selected_position) ,MOV(wa_run_position,selected_pos) OTE(turret_wa_pos_run_request) ];
					N: XIC(p01r13_permissive_drives)XIC(turret_index_permissive)[XIC(pb_wb_doff_position) XIC(p29r09_mode_doff_auto) ,XIC(turret_wb_pos_doff_request) XIC(turret_auto_index_request) ][ONS(oneshot.5) MOV(selected_pos,last_selected_position) ,MOV(wb_doff_position,selected_pos) OTE(turret_wb_pos_doff_request) ];
					N: XIC(p01r13_permissive_drives)XIC(turret_index_permissive)[XIC(pb_wb_run_position) ,XIC(turret_wb_pos_run_request) XIC(turret_auto_index_request) ][ONS(oneshot.4) MOV(selected_pos,last_selected_position) ,MOV(wb_run_position,selected_pos) OTE(turret_wb_pos_run_request) ];
					RC: "Shortest Path to Selected Position$N"
					    "$N"
					    "Signed error from where the turret IS to where it is going, wrapped into$N"
					    "-180..+180.  Negative means counter clockwise is the short way round.$N"
					    "$N"
					    "  err = selected_pos - ai_enc_position          -360 .. +360$N"
					    "  +540, MOD 360                                     0 .. +360$N"
					    "  -180                                           -180 .. +180$N"
					    "$N"
					    "The +540 offset matters: Logix MOD keeps the sign of the dividend, so a$N"
					    "negative error would stay negative and wrap the wrong way.  Adding 540$N"
					    "puts the argument in 180..900, always positive, before the MOD.$N"
					    "$N"
					    "Evaluated continuously, not one shot on the request.  The old rung took$N"
					    "SUB(last_selected_position, selected_pos) - the distance between the two$N"
					    "most recent TARGETS, not the distance from where the turret actually is.$N"
					    "After a jog, or an aborted index, that is simply the wrong number.  Live$N"
					    "evaluation also corrects an overshoot instead of driving on round.$N"
					    "$N"
					    "Replaces the old 45 deg threshold test and the mode_under HMI override,$N"
					    "which picked direction by rules rather than by which way was shorter.$N"
					    "$N"
					    "A run and B run are 180 deg apart, so a run-to-run move is exactly$N"
					    "antipodal and resolves to reverse.  Deterministic, but if that is the$N"
					    "wrong way round the machine, bias one run position by a degree.$N"
					    "$N"
					    "Rev 20260825 a25";
					N: CPT(turret_err_raw,selected_pos-ai_enc_position+540)MOD(turret_err_raw,360,turret_err_mod)SUB(turret_err_mod,180,distance_to_move)ABS(distance_to_move,abs_distance_to_move);
					N: LES(distance_to_move,0)OTE(turret_request_reverse);
					RC: "Output Control";
					N: NOP();
					N: XIC(p29_param_turret_encoder_enable)[XIC(turret_wa_pos_run_request) ,XIC(turret_wb_pos_run_request) ,XIC(turret_wa_pos_doff_request) ,XIC(turret_wb_pos_doff_request) ]XIO(turret_auto_index_request)NEQ(ai_enc_position,selected_pos)OTL(turret_auto_index_request);
					N: [GEQ(ai_enc_position,pos_lo_limit) LEQ(ai_enc_position,pos_hi_limit) ,XIO(p01r13_permissive_drives) ,XIO(p29r20_permissive) ,XIC(p29_di_wdr_index_fwd) ,XIC(pb_jog_turret_rev) ]OTU(turret_auto_index_request);
					RC: "Turret In Position$N"
					    "$N"
					    "The turret is in position when winder A or winder B is at its own run$N"
					    "position.  Nothing else counts as in position.$N"
					    "$N"
					    "This used to share a rung with the OTU above, which meant losing the drive$N"
					    "permissive, losing the turret drive, or simply jogging all reported the$N"
					    "turret as IN POSITION.  Those conditions belong to the unlatch, not to a$N"
					    "position status, so the two are now separate rungs.$N"
					    "$N"
					    "Rev 20260831";
					N: [XIO(p29_param_turret_encoder_enable) XIC(p29r20_index_complete) ,XIC(p29_param_turret_encoder_enable) [XIC(turret_in_wda_run_position) ,XIC(turret_in_wdb_run_position) ] ]OTE(turret_in_position);
					N: [XIO(p29_param_turret_encoder_enable) XIC(p29r20_request_fwd) ,XIC(p29_param_turret_encoder_enable) XIC(turret_index_permissive) [XIC(p29_di_wdr_index_fwd) XIO(pb_jog_turret_rev) ,XIC(turret_auto_index_request) XIO(turret_request_reverse) ] [TON(tmr_fwd_delay,?,?) ,XIC(tmr_fwd_delay.DN) ] ]OTE(p29_do_wdr_turret.forward);
					N: [XIO(p29_param_turret_encoder_enable) XIC(p29r20_request_rev) ,XIC(p29_param_turret_encoder_enable) XIC(turret_index_permissive) [XIC(pb_jog_turret_rev) XIO(p29_di_wdr_index_fwd) ,XIC(turret_auto_index_request) XIC(turret_request_reverse) ] [TON(tmr_ref_delay,?,?) ,XIC(tmr_ref_delay.DN) ] ]OTE(p29_do_wdr_turret.reverse);
					N: [XIO(p29_param_turret_encoder_enable) [XIC(p29r20.state.2) ,XIC(p29r20.state.3) ,XIC(p29r20.state.4) ] ,XIC(p29_param_turret_encoder_enable) [XIC(p29_do_wdr_turret.forward) ,XIC(p29_do_wdr_turret.reverse) ,XIC(turret_auto_index_request) ] ]LEQ(p01_recipe_active.line_speed_sp,10)MOV(p29_param_slow_turret_speed,p29r20_selected_speed);
					N: [XIO(p29_param_turret_encoder_enable) [XIC(p29r20.state.2) ,XIC(p29r20.state.3) ,XIC(p29r20.state.4) ] ,XIC(p29_param_turret_encoder_enable) [XIC(p29_do_wdr_turret.forward) ,XIC(p29_do_wdr_turret.reverse) ,XIC(turret_auto_index_request) ] ]GRT(p01_recipe_active.line_speed_sp,10)MOV(p29_param_fast_turret_speed,p29r20_selected_speed);
					N: [XIO(p29_param_turret_encoder_enable) XIO(p29r20.state.2) XIO(p29r20.state.3) XIO(p29r20.state.4) ,XIC(p29_param_turret_encoder_enable) XIO(p29_do_wdr_turret.forward) XIO(p29_do_wdr_turret.reverse) XIO(turret_auto_index_request) ]MOV(0,p29r20_selected_speed);
					N: MOV(p29r20_fast_accel,p29r20_accel_rate)MOV(p29r20_fast_decel,p29r20_decel_rate);
					N: SYS_ACC_DEC_RAMP(p29r20_acc_dec_ramp,p29r20_selected_speed,p29r20_accel_rate,p29r20_decel_rate,p01r02_plc_scan_time_in_sec,p29_ao_wdr_turret_selected_speed)MOV(p29_ao_wdr_turret_selected_speed,p29_ao_wdr_turret_selected_speed);
					RC: "Outputs";
					N: OTE(p29r20.comment.10);
					N: XIC(p01r09_pb_global_reset)OTE(p29_do_wdr_turret.fault_reset);
					RC: "Faults";
					N: OTE(p29r20.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p29r20.fault,p29r20.fault_ack);
					N: XIC(p29_di_wdr_turret.faulted)[TON(p29r20_timer_fault[0],?,?) ,XIC(p29r20_timer_fault[0].DN) OTL(p29r20.fault.0) ];
					N: XIC(p29r20.fault_ack.0)XIO(p29_di_wdr_turret.faulted)XIC(p01r09_pb_global_reset)[OTU(p29r20.fault.0) ,OTU(p29r20.fault_ack.0) ];
					N: XIO(p29_di_wdr_turret.ready)[TON(p29r20_timer_fault[2],?,?) ,XIC(p29r20_timer_fault[2].DN) OTL(p29r20.fault.2) ];
					N: XIC(p29r20.fault_ack.2)XIC(p29_di_wdr_turret.ready)XIC(p01r09_pb_global_reset)[OTU(p29r20.fault.2) ,OTU(p29r20.fault_ack.2) ];
					N: XIC(p29_di_wdr_turret.ready)XIO(p29_di_wdr_turret.ctrl_from_net)[TON(p29r20_timer_fault[3],?,?) ,XIC(p29r20_timer_fault[3].DN) OTL(p29r20.fault.3) ];
					N: XIC(p29r20.fault_ack.3)[XIC(p29_di_wdr_turret.ctrl_from_net) ,XIO(p29_di_wdr_turret.ready) ]XIC(p01r09_pb_global_reset)[OTU(p29r20.fault.3) ,OTU(p29r20.fault_ack.3) ];
					N: XIO(p29_di_wt_motor)[TON(p29r20_timer_fault[4],?,?) ,XIC(p29r20_timer_fault[4].DN) OTL(p29r20.fault.4) ];
					N: XIC(p29r20.fault_ack.4)XIC(p29_di_wt_motor)XIC(p01r09_pb_global_reset)[OTU(p29r20.fault.4) ,OTU(p29r20.fault_ack.4) ];
					N: XIC(FAULT)[TON(p29r20_timer_fault[5],?,?) ,XIC(p29r20_timer_fault[5].DN) OTL(p29r20.fault.5) ];
					N: XIC(p29r20.fault_ack.5)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p29r20.fault.5) ,OTU(p29r20.fault_ack.5) ];
					N: NEQ(p29r20.fault,p29r20.fault_ack)OTE(p29r20.unack_fault);
					RC: "Warnings";
					N: OTE(p29r20.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p29r20.warning,p29r20.warning_ack);
					N: XIC(p29_di_wdr_turret.warning)[TON(p29r20_timer_warning[0],?,?) ,XIC(p29r20_timer_warning[0].DN) OTL(p29r20.warning.0) ];
					N: XIC(p29r20.warning_ack.0)XIO(p29_di_wdr_turret.warning)[OTU(p29r20.warning.0) ,OTU(p29r20.warning_ack.0) ];
					N: XIO(p29r15_wdra_active)XIO(p29r16_wdrb_active)[TON(p29r20_timer_warning[1],?,?) ,XIC(p29r20_timer_warning[1].DN) OTL(p29r20.warning.1) ];
					N: XIC(p29r20.warning_ack.1)[XIC(p29r15_wdra_active) ,XIC(p29r16_wdrb_active) ][OTU(p29r20.warning.1) ,OTU(p29r20.warning_ack.1) ];
					N: NEQ(p29r20.warning,p29r20.warning_ack)OTE(p29r20.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P30_Retraction_System (MAIN := "R01_Main",
	                               MODE := 0,
	                               DisableFlag := 0)
			TAG
			END_TAG

			ROUTINE R01_Main 
					N: OTE(p30r01.comment.0);
					N: OTE(p30r01.comment.1);
					N: OTE(p30r01.comment.2);
					N: JSR(R03_Input,0);
					N: JSR(R02_Misc_Control,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R06_Real_to_HMI,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R09_Modes,0);
					N: JSR(R10_Retraction,0);
					N: JSR(R04_Output,0);
			END_ROUTINE

			ROUTINE R02_Misc_Control 
					N: SBR()OTE(p30r02.comment.0);
					N: OTE(p30r02.comment.1);
					N: OTE(p30r02.comment.2);
					N: NEQ(p30_dint_to_hmi[2],0)OTE(p30r02_fault_exists);
					N: NEQ(p30_dint_to_hmi[4],0)OTE(p30r02_warning_exists);
					N: OTE(p30r02.comment.3);
					N: [XIC(p30r02.unack_fault) ,XIC(p30r03.unack_fault) ,XIC(p30r04.unack_fault) ,XIC(p30r05.unack_fault) ,XIC(p30r06.unack_fault) ,XIC(p30r07.unack_fault) ,XIC(p30r08.unack_fault) ,XIC(p30r09.unack_fault) ,XIC(p30r10.unack_fault) ]OTE(p30r02_unack_fault);
					N: [XIC(p30r02.unack_warning) ,XIC(p30r03.unack_warning) ,XIC(p30r04.unack_warning) ,XIC(p30r05.unack_warning) ,XIC(p30r06.unack_warning) ,XIC(p30r07.unack_warning) ,XIC(p30r08.unack_warning) ,XIC(p30r09.unack_warning) ,XIC(p30r10.unack_warning) ]OTE(p30r02_unack_warning);
					N: OTE(p30r02.comment.4);
					N: OTE(p30r02.comment.5);
					N: OTE(p30r02.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r02.fault,p30r02.fault_ack);
					N: XIC(FAULT)[TON(p30r02_timer_fault[0],?,?) ,XIC(p30r02_timer_fault[0].DN) OTL(p30r02.fault.0) ];
					N: XIC(p30r02.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r02.fault.0) ,OTU(p30r02.fault_ack.0) ];
					N: NEQ(p30r02.fault,p30r02.fault_ack)OTE(p30r02.unack_fault);
					N: OTE(p30r02.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r02.warning,p30r02.warning_ack);
					N: XIC(FAULT)[TON(p30r02_timer_warning[0],?,?) ,XIC(p30r02_timer_warning[0].DN) OTL(p30r02.warning.0) ];
					N: XIO(FAULT)[OTU(p30r02.warning.0) ,OTU(p30r02.warning_ack.0) ];
					N: NEQ(p30r02.warning,p30r02.warning_ack)OTE(p30r02.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R03_Input 
					N: SBR()OTE(p30r03.comment.0);
					N: OTE(p30r03.comment.1);
					N: OTE(p30r03.comment.2);
					N: OTE(p30r03.comment.3);
					N: [XIC(p00_io_oven:4:I.3) OTE(p30_di_ss_open) ,XIC(p00_io_oven:4:I.4) [XIC(RETRACTION_DELAY_TIMER_2.DN) OTE(p30_di_ss_close) ,TON(RETACTION_DELAY_TIMER,?,?) ,TON(RETRACTION_DELAY_TIMER_2,?,?) ] ,XIC(p00_io_oven:4:I.5) OTE(p30_di_retraction_up_ls) ,XIC(p00_io_oven:4:I.6) OTE(p30_di_retraction_down_ls) ,XIC(Local:6:I.Data.7) OTE(p30_di_rotation_fault) ];
					N: [XIC(p00_io_oven:5:I.0) OTE(p30_di_pin_1) ,XIC(p00_io_oven:5:I.1) OTE(p30_di_pin_2) ,XIC(p00_io_oven:5:I.2) OTE(p30_di_pin_3) ,XIC(p00_io_oven:5:I.3) OTE(p30_di_pin_4) ];
					N: [XIC(p00_io_oven:5:I.4) OTE(p30_di_pin_5) ,XIC(p00_io_oven:5:I.5) OTE(p30_di_pin_6) ,XIC(p00_io_oven:5:I.6) OTE(p30_di_pin_7) ,XIC(p00_io_oven:5:I.7) OTE(p30_di_pin_8) ];
					N: OTE(p30r03.comment.4);
					N: OTE(p30r03.comment.5);
					N: OTE(p30r03.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r03.fault,p30r03.fault_ack);
					N: XIC(FAULT)[TON(p30r03_timer_fault[0],?,?) ,XIC(p30r03_timer_fault[0].DN) OTL(p30r03.fault.0) ];
					N: XIC(p30r03.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r03.fault.0) ,OTU(p30r03.fault_ack.0) ];
					N: XIC(FAULT)[TON(p30r03_timer_fault[1],?,?) ,XIC(p30r03_timer_fault[1].DN) OTL(p30r03.fault.1) ];
					N: XIC(p30r03.fault_ack.1)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r03.fault.1) ,OTU(p30r03.fault_ack.1) ];
					N: NEQ(p30r03.fault,p30r03.fault_ack)OTE(p30r03.unack_fault);
					N: OTE(p30r03.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r03.warning,p30r03.warning_ack);
					N: XIC(FAULT)[TON(p30r03_timer_warning[0],?,?) ,XIC(p30r03_timer_warning[0].DN) OTL(p30r03.warning.0) ];
					N: XIO(FAULT)[OTU(p30r03.warning.0) ,OTU(p30r03.warning_ack.0) ];
					N: NEQ(p30r03.warning,p30r03.warning_ack)OTE(p30r03.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R04_Output 
					N: SBR()OTE(p30r04.comment.0);
					N: OTE(p30r04.comment.1);
					N: OTE(p30r04.comment.2);
					N: OTE(p30r04.comment.3);
					N: [XIC(p30_do_rotation_rev) OTE(p00_io_prc:0:O.3) ,XIC(p30_do_rotation_fwd) OTE(p00_io_prc:0:O.4) ,XIC(p30_do_retract_motion) OTE(Local:7:O.Data.5) ];
					N: OTE(p30r04.comment.4);
					N: OTE(p30r04.comment.5);
					N: OTE(p30r04.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r04.fault,p30r04.fault_ack);
					N: XIC(FAULT)[TON(p30r04_timer_fault[0],?,?) ,XIC(p30r04_timer_fault[0].DN) OTL(p30r04.fault.0) ];
					N: XIC(p30r04.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r04.fault.0) ,OTU(p30r04.fault_ack.0) ];
					N: NEQ(p30r04.fault,p30r04.fault_ack)OTE(p30r04.unack_fault);
					N: OTE(p30r04.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r04.warning,p30r04.warning_ack);
					N: XIC(FAULT)[TON(p30r04_timer_warning[0],?,?) ,XIC(p30r04_timer_warning[0].DN) OTL(p30r04.warning.0) ];
					N: XIO(FAULT)[OTU(p30r04.warning.0) ,OTU(p30r04.warning_ack.0) ];
					N: NEQ(p30r04.warning,p30r04.warning_ack)OTE(p30r04.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI 
					N: SBR()OTE(p30r05.comment.0);
					N: OTE(p30r05.comment.1);
					N: OTE(p30r05.comment.2);
					N: OTE(p30r05.comment.3);
					N: [XIC(p30_di_pin_1) OTE(p30_dint_to_hmi[0].0) ,XIC(p30_di_pin_2) OTE(p30_dint_to_hmi[0].1) ,XIC(p30_di_pin_3) OTE(p30_dint_to_hmi[0].2) ,XIC(p30_di_pin_4) OTE(p30_dint_to_hmi[0].3) ];
					N: [XIC(p30_di_pin_5) OTE(p30_dint_to_hmi[0].4) ,XIC(p30_di_pin_6) OTE(p30_dint_to_hmi[0].5) ,XIC(p30_di_pin_7) OTE(p30_dint_to_hmi[0].6) ,XIC(p30_di_pin_8) OTE(p30_dint_to_hmi[0].7) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[0].8) ,XIC(HMI) OTE(p30_dint_to_hmi[0].9) ,XIC(HMI) OTE(p30_dint_to_hmi[0].10) ,XIC(HMI) OTE(p30_dint_to_hmi[0].11) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[0].12) ,XIC(HMI) OTE(p30_dint_to_hmi[0].13) ,XIC(HMI) OTE(p30_dint_to_hmi[0].14) ,XIC(HMI) OTE(p30_dint_to_hmi[0].15) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[0].16) ,XIC(HMI) OTE(p30_dint_to_hmi[0].17) ,XIC(HMI) OTE(p30_dint_to_hmi[0].18) ,XIC(HMI) OTE(p30_dint_to_hmi[0].19) ];
					N: OTE(p30r05.comment.4);
					N: OTE(p30r05.comment.5);
					N: OTE(p30r05.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r05.fault,p30r05.fault_ack);
					N: XIC(FAULT)[TON(p30r05_timer_fault[0],?,?) ,XIC(p30r05_timer_fault[0].DN) OTL(p30r05.fault.0) ];
					N: XIC(p30r05.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r05.fault.0) ,OTU(p30r05.fault_ack.0) ];
					N: NEQ(p30r05.fault,p30r05.fault_ack)OTE(p30r05.unack_fault);
					N: OTE(p30r05.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r05.warning,p30r05.warning_ack);
					N: XIC(FAULT)[TON(p30r05_timer_warning[0],?,?) ,XIC(p30r05_timer_warning[0].DN) OTL(p30r05.warning.0) ];
					N: XIO(FAULT)[OTU(p30r05.warning.0) ,OTU(p30r05.warning_ack.0) ];
					N: NEQ(p30r05.warning,p30r05.warning_ack)OTE(p30r05.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R06_Real_to_HMI 
					N: OTE(p30r06.comment.2);
					N: OTE(p30r06.comment.3);
					N: MOV(0,p30_real_to_hmi[0])MOV(0,p30_real_to_hmi[1])MOV(0,p30_real_to_hmi[2]);
					N: MOV(0,p30_real_to_hmi[3])MOV(0,p30_real_to_hmi[4])MOV(0,p30_real_to_hmi[5]);
					N: MOV(0,p30_real_to_hmi[6])MOV(0,p30_real_to_hmi[7])MOV(0,p30_real_to_hmi[8]);
					N: MOV(0,p30_real_to_hmi[9])MOV(0,p30_real_to_hmi[10])MOV(0,p30_real_to_hmi[11]);
					N: MOV(0,p30_real_to_hmi[12])MOV(0,p30_real_to_hmi[13])MOV(0,p30_real_to_hmi[14]);
					N: MOV(0,p30_real_to_hmi[15])MOV(0,p30_real_to_hmi[16])MOV(0,p30_real_to_hmi[17]);
					N: MOV(0,p30_real_to_hmi[18])MOV(0,p30_real_to_hmi[19])MOV(0,p30_real_to_hmi[20]);
					N: MOV(0,p30_real_to_hmi[21])MOV(0,p30_real_to_hmi[22])MOV(0,p30_real_to_hmi[23]);
					N: OTE(p30r06.comment.4);
					N: MOV(0,p30_real_to_hmi[24])MOV(0,p30_real_to_hmi[25])MOV(0,p30_real_to_hmi[26]);
					N: MOV(0,p30_real_to_hmi[27])MOV(0,p30_real_to_hmi[28])MOV(0,p30_real_to_hmi[29]);
					N: MOV(0,p30_real_to_hmi[30])MOV(0,p30_real_to_hmi[31])MOV(0,p30_real_to_hmi[33]);
					N: MOV(0,p30_real_to_hmi[34])MOV(0,p30_real_to_hmi[35])MOV(0,p30_real_to_hmi[36]);
					N: MOV(0,p30_real_to_hmi[37])MOV(0,p30_real_to_hmi[38])MOV(0,p30_real_to_hmi[39]);
					N: OTE(p30r06.comment.5);
					N: MOV(0,p30_real_to_hmi[40])MOV(0,p30_real_to_hmi[41])MOV(0,p30_real_to_hmi[42]);
					N: MOV(0,p30_real_to_hmi[43])MOV(0,p30_real_to_hmi[44])MOV(0,p30_real_to_hmi[45]);
					N: MOV(0,p30_real_to_hmi[46])MOV(0,p30_real_to_hmi[47])MOV(0,p30_real_to_hmi[48]);
					N: MOV(0,p30_real_to_hmi[49])MOV(0,p30_real_to_hmi[50])MOV(0,p30_real_to_hmi[51]);
					N: MOV(0,p30_real_to_hmi[52])MOV(0,p30_real_to_hmi[53])MOV(0,p30_real_to_hmi[54]);
					N: MOV(0,p30_real_to_hmi[55])MOV(0,p30_real_to_hmi[56])MOV(0,p30_real_to_hmi[57]);
					N: MOV(0,p30_real_to_hmi[58])MOV(0,p30_real_to_hmi[59])MOV(0,p30_real_to_hmi[60]);
					N: MOV(0,p30_real_to_hmi[61])MOV(0,p30_real_to_hmi[62])MOV(0,p30_real_to_hmi[63]);
					N: OTE(p30r06.comment.6);
					N: MOV(0,p30_real_to_hmi[64])MOV(0,p30_real_to_hmi[65])MOV(0,p30_real_to_hmi[66]);
					N: MOV(0,p30_real_to_hmi[67])MOV(0,p30_real_to_hmi[68])MOV(0,p30_real_to_hmi[69]);
					N: MOV(0,p30_real_to_hmi[70])MOV(0,p30_real_to_hmi[71])MOV(0,p30_real_to_hmi[72]);
					N: MOV(0,p30_real_to_hmi[73])MOV(0,p30_real_to_hmi[74])MOV(0,p30_real_to_hmi[75]);
					N: MOV(0,p30_real_to_hmi[76])MOV(0,p30_real_to_hmi[77]);
					N: MOV(0,p30_real_to_hmi[78])MOV(0,p30_real_to_hmi[79]);
					N: OTE(p30r06.comment.7);
					N: MOV(0,p30_real_to_hmi[80])MOV(0,p30_real_to_hmi[81])MOV(0,p30_real_to_hmi[82]);
					N: MOV(0,p30_real_to_hmi[83])MOV(0,p30_real_to_hmi[84])MOV(0,p30_real_to_hmi[85]);
					N: MOV(0,p30_real_to_hmi[86])MOV(0,p30_real_to_hmi[87])MOV(0,p30_real_to_hmi[88]);
					N: MOV(0,p30_real_to_hmi[89])MOV(0,p30_real_to_hmi[90])MOV(0,p30_real_to_hmi[91]);
					N: MOV(0,p30_real_to_hmi[92])MOV(0,p30_real_to_hmi[93])MOV(0,p30_real_to_hmi[94]);
					N: MOV(0,p30_real_to_hmi[95])MOV(0,p30_real_to_hmi[96])MOV(0,p30_real_to_hmi[97]);
					N: MOV(0,p30_real_to_hmi[98])MOV(0,p30_real_to_hmi[99])MOV(0,p30_real_to_hmi[100]);
					N: MOV(0,p30_real_to_hmi[101])MOV(0,p30_real_to_hmi[102])MOV(0,p30_real_to_hmi[103]);
					N: MOV(0,p30_real_to_hmi[104])MOV(0,p30_real_to_hmi[105])MOV(0,p30_real_to_hmi[106]);
					N: MOV(0,p30_real_to_hmi[107])MOV(0,p30_real_to_hmi[108])MOV(0,p30_real_to_hmi[109]);
					N: MOV(0,p30_real_to_hmi[110])MOV(0,p30_real_to_hmi[111]);
					N: OTE(p30r06.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r06.fault,p30r06.fault_ack);
					N: XIC(FAULT)[TON(p30r06_timer_fault[0],?,?) ,XIC(p30r06_timer_fault[0].DN) OTL(p30r06.fault.0) ];
					N: XIC(p30r06.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r06.fault.0) ,OTU(p30r06.fault_ack.0) ];
					N: NEQ(p30r06.fault,p30r06.fault_ack)OTE(p30r06.unack_fault);
					N: OTE(p30r06.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r06.warning,p30r06.warning_ack);
					N: XIC(FAULT)[TON(p30r06_timer_warning[0],?,?) ,XIC(p30r06_timer_warning[0].DN) OTL(p30r06.warning.0) ];
					N: XIO(FAULT)[OTU(p30r06.warning.0) ,OTU(p30r06.warning_ack.0) ];
					N: NEQ(p30r06.warning,p30r06.warning_ack)OTE(p30r06.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R07_Alarms 
					N: SBR()OTE(p30r07.comment.0);
					N: OTE(p30r07.comment.1);
					N: OTE(p30r07.comment.2);
					N: OTE(p30r07.comment.3);
					N: [XIC(p30r10.fault.0) OTE(p30_dint_to_hmi[2].0) ,XIC(HMI) OTE(p30_dint_to_hmi[2].1) ,XIC(HMI) OTE(p30_dint_to_hmi[2].2) ,XIC(HMI) OTE(p30_dint_to_hmi[2].3) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].4) ,XIC(HMI) OTE(p30_dint_to_hmi[2].5) ,XIC(HMI) OTE(p30_dint_to_hmi[2].6) ,XIC(HMI) OTE(p30_dint_to_hmi[2].7) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].8) ,XIC(HMI) OTE(p30_dint_to_hmi[2].9) ,XIC(HMI) OTE(p30_dint_to_hmi[2].10) ,XIC(HMI) OTE(p30_dint_to_hmi[2].11) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].12) ,XIC(HMI) OTE(p30_dint_to_hmi[2].13) ,XIC(HMI) OTE(p30_dint_to_hmi[2].14) ,XIC(HMI) OTE(p30_dint_to_hmi[2].15) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].16) ,XIC(HMI) OTE(p30_dint_to_hmi[2].17) ,XIC(HMI) OTE(p30_dint_to_hmi[2].18) ,XIC(HMI) OTE(p30_dint_to_hmi[2].19) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].20) ,XIC(HMI) OTE(p30_dint_to_hmi[2].21) ,XIC(HMI) OTE(p30_dint_to_hmi[2].22) ,XIC(HMI) OTE(p30_dint_to_hmi[2].23) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].24) ,XIC(HMI) OTE(p30_dint_to_hmi[2].25) ,XIC(HMI) OTE(p30_dint_to_hmi[2].26) ,XIC(HMI) OTE(p30_dint_to_hmi[2].27) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[2].28) ,XIC(HMI) OTE(p30_dint_to_hmi[2].29) ,XIC(HMI) OTE(p30_dint_to_hmi[2].30) ,XIC(HMI) OTE(p30_dint_to_hmi[2].31) ];
					N: OTE(p30r07.comment.4);
					N: OTE(p30r07.comment.5);
					N: OTE(p30r07.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r07.fault,p30r07.fault_ack);
					N: XIC(FAULT)[TON(p30r07_timer_fault[0],?,?) ,XIC(p30r07_timer_fault[0].DN) OTL(p30r07.fault.0) ];
					N: XIC(p30r07.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r07.fault.0) ,OTU(p30r07.fault_ack.0) ];
					N: NEQ(p30r07.fault,p30r07.fault_ack)OTE(p30r07.unack_fault);
					N: OTE(p30r07.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r07.warning,p30r07.warning_ack);
					N: XIC(FAULT)[TON(p30r07_timer_warning[0],?,?) ,XIC(p30r07_timer_warning[0].DN) OTL(p30r07.warning.0) ];
					N: XIO(FAULT)[OTU(p30r07.warning.0) ,OTU(p30r07.warning_ack.0) ];
					N: NEQ(p30r07.warning,p30r07.warning_ack)OTE(p30r07.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings 
					N: SBR()OTE(p30r08.comment.0);
					N: OTE(p30r08.comment.1);
					N: OTE(p30r08.comment.2);
					N: OTE(p30r08.comment.3);
					N: OTE(p30r08.comment.4);
					N: [XIC(p30r10.warning.0) OTE(p30_dint_to_hmi[4].0) ,XIC(HMI) OTE(p30_dint_to_hmi[4].1) ,XIC(HMI) OTE(p30_dint_to_hmi[4].2) ,XIC(HMI) OTE(p30_dint_to_hmi[4].3) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].4) ,XIC(HMI) OTE(p30_dint_to_hmi[4].5) ,XIC(HMI) OTE(p30_dint_to_hmi[4].6) ,XIC(HMI) OTE(p30_dint_to_hmi[4].7) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].8) ,XIC(HMI) OTE(p30_dint_to_hmi[4].9) ,XIC(HMI) OTE(p30_dint_to_hmi[4].10) ,XIC(HMI) OTE(p30_dint_to_hmi[4].11) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].12) ,XIC(HMI) OTE(p30_dint_to_hmi[4].13) ,XIC(HMI) OTE(p30_dint_to_hmi[4].14) ,XIC(HMI) OTE(p30_dint_to_hmi[4].15) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].16) ,XIC(HMI) OTE(p30_dint_to_hmi[4].17) ,XIC(HMI) OTE(p30_dint_to_hmi[4].18) ,XIC(HMI) OTE(p30_dint_to_hmi[4].19) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].20) ,XIC(HMI) OTE(p30_dint_to_hmi[4].21) ,XIC(HMI) OTE(p30_dint_to_hmi[4].22) ,XIC(HMI) OTE(p30_dint_to_hmi[4].23) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].24) ,XIC(HMI) OTE(p30_dint_to_hmi[4].25) ,XIC(HMI) OTE(p30_dint_to_hmi[4].26) ,XIC(HMI) OTE(p30_dint_to_hmi[4].27) ];
					N: [XIC(HMI) OTE(p30_dint_to_hmi[4].28) ,XIC(HMI) OTE(p30_dint_to_hmi[4].29) ,XIC(HMI) OTE(p30_dint_to_hmi[4].30) ,XIC(HMI) OTE(p30_dint_to_hmi[4].31) ];
					N: OTE(p30r08.comment.5);
					N: OTE(p30r08.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r08.fault,p30r08.fault_ack);
					N: XIC(FAULT)[TON(p30r08_timer_fault[0],?,?) ,XIC(p30r08_timer_fault[0].DN) OTL(p30r08.fault.0) ];
					N: XIC(p30r08.fault_ack.0)XIO(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r08.fault.0) ,OTU(p30r08.fault_ack.0) ];
					N: NEQ(p30r08.fault,p30r08.fault_ack)OTE(p30r08.unack_fault);
					N: OTE(p30r08.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r08.warning,p30r08.warning_ack);
					N: XIC(FAULT)[TON(p30r08_timer_warning[0],?,?) ,XIC(p30r08_timer_warning[0].DN) OTL(p30r08.warning.0) ];
					N: XIO(FAULT)[OTU(p30r08.warning_ack.0) ,OTU(p30r08.warning.0) ];
					N: XIC(FAULT)[TON(p30r08_timer_warning[0],?,?) ,XIC(p30r08_timer_warning[0].DN) OTL(p30r08.warning.1) ];
					N: XIO(FAULT)[OTU(p30r08.warning_ack.0) ,OTU(p30r08.warning.0) ];
					N: NEQ(p30r08.warning,p30r08.warning_ack)OTE(p30r08.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R09_Modes 
					N: SBR()OTE(p30r09.comment.0);
					N: OTE(p30r09.comment.1);
					N: OTE(p30r09.comment.2);
					N: OTE(p30r09.comment.3);
					N: XIC(p30_di_ss_open)OTE(p30r09_mode_open);
					N: XIC(p30_di_ss_close)OTE(p30r09_mode_close);
					N: XIO(p30_di_ss_open)XIO(p30_di_ss_close)OTE(p30r09_mode_off);
					N: OTE(p30r09.comment.4);
					N: OTE(p30r09.comment.5);
					N: OTE(p30r09.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r09.fault,p30r09.fault_ack);
					N: XIC(FAULT)[TON(p30r09_timer_fault[0],?,?) ,XIC(p30r09_timer_fault[0].DN) OTL(p30r09.fault.0) ];
					N: XIC(p30r09.fault_ack.0)XIC(FAULT)XIC(p01r09_pb_global_reset)[OTU(p30r09.fault.0) ,OTU(p30r09.fault_ack.0) ];
					N: NEQ(p30r09.fault,p30r09.fault_ack)OTE(p30r09.unack_fault);
					N: OTE(p30r09.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r09.warning,p30r09.warning_ack);
					N: XIC(FAULT)[TON(p30r09_timer_warning[0],?,?) ,XIC(p30r09_timer_warning[0].DN) OTL(p30r09.warning.0) ];
					N: XIO(FAULT)[OTU(p30r09.warning.0) ,OTU(p30r09.warning_ack.0) ];
					N: XIC(FAULT)[TON(p30r09_timer_warning[1],?,?) ,XIC(p30r09_timer_warning[1].DN) OTL(p30r09.warning.1) ];
					N: XIO(FAULT)[OTU(p30r09.warning.1) ,OTU(p30r09.warning_ack.1) ];
					N: NEQ(p30r09.warning,p30r09.warning_ack)OTE(p30r09.unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R10_Retraction 
					N: SBR()OTE(p30r10.comment.0);
					N: OTE(p30r10.comment.1);
					N: OTE(p30r10.comment.2);
					N: XIO(p01r09.fault.0)EQU(p30r10.fault,0)XIC(p30r10_safety_pins_stowed)OTE(p30r10_run_permissive);
					N: XIC(p30_di_pin_1)XIC(p30_di_pin_2)XIC(p30_di_pin_3)XIC(p30_di_pin_4)XIC(p30_di_pin_5)XIC(p30_di_pin_6)XIC(p30_di_pin_7)XIC(p30_di_pin_8)OTE(p30r10_safety_pins_stowed);
					N: OTE(p30r10.comment.3);
					N: XIC(p30r09_mode_open)XIO(p30_di_retraction_up_ls)[XIC(p30r10_run_permissive) ,XIO(p30r10_safety_pins_stowed) ]OTE(p30r10_request_open);
					N: XIC(p30r09_mode_close)XIO(p30_di_retraction_down_ls)XIC(p30r10_run_permissive)OTE(p30r10_request_close);
					N: [XIC(p30r10_request_close) ,XIC(p30r10_request_open) ]TON(p30r10_motion_monitor_dwell,?,?)XIC(p30r10_motion_monitor_dwell.DN)OTE(p30r10_request_monitor);
					N: OTE(p30r10.comment.5);
					N: XIC(p30r10_request_close)OTE(p30_do_rotation_fwd);
					N: XIC(p30r10_request_open)OTE(p30_do_rotation_rev);
					N: XIC(p30r10_request_monitor)OTE(p30_do_retract_motion);
					N: OTE(p30r10.comment.30);
					N: XIC(p01r09_pb_global_reset)MOV(p30r10.fault,p30r10.fault_ack);
					N: XIC(p30_di_rotation_fault)[TON(p30r10_timer_fault[0],?,?) ,XIC(p30r10_timer_fault[0].DN) OTL(p30r10.fault.0) ];
					N: XIC(p30r10.fault_ack.0)XIO(p30_di_rotation_fault)XIC(p01r09_pb_global_reset)[OTU(p30r10.fault.0) ,OTU(p30r10.fault_ack.0) ];
					N: XIC(AFI)[TON(p30r10_timer_fault[1],?,?) ,XIC(p30r10_timer_fault[1].DN) OTL(p30r10.fault.1) ];
					N: XIC(p30r10.fault_ack.1)XIO(AFI)XIC(p01r09_pb_global_reset)[OTU(p30r10.fault.1) ,OTU(p30r10.fault_ack.1) ];
					N: NEQ(p30r10.fault,p30r10.fault_ack)OTE(p30r10.unack_fault);
					N: OTE(p30r10.comment.31);
					N: XIC(p01r09_pb_global_reset)MOV(p30r10.warning,p30r10.warning_ack);
					N: XIO(p30r10_safety_pins_stowed)[TON(p30r10_timer_warning[0],?,?) ,XIC(p30r10_timer_warning[0].DN) OTL(p30r10.warning.0) ];
					N: XIC(p30r10.warning_ack.0)XIC(p30r10_safety_pins_stowed)[OTU(p30r10.warning.0) ,OTU(p30r10.warning_ack.0) ];
					N: NEQ(p30r10.warning,p30r10.warning_ack)OTE(p30r10.unack_warning);
					N: RET();
			END_ROUTINE

	END_PROGRAM

	PROGRAM P31_WAC (Description := "Winder Accumulator",
	                 MODE := 0,
	                 DisableFlag := 0)
			TAG
				A00 OF hmi_dint[0].0 (RADIX := Decimal);
				A01 OF hmi_dint[0].1 (RADIX := Decimal);
				A02 OF hmi_dint[0].2 (RADIX := Decimal);
				A03 OF hmi_dint[0].3 (RADIX := Decimal);
				A04 OF hmi_dint[0].4 (RADIX := Decimal);
				A05 OF hmi_dint[0].5 (RADIX := Decimal);
				A06 OF hmi_dint[0].6 (RADIX := Decimal);
				A07 OF hmi_dint[0].7 (RADIX := Decimal);
				A08 OF hmi_dint[0].8 (RADIX := Decimal);
				A09 OF hmi_dint[0].9 (RADIX := Decimal);
				A10 OF hmi_dint[0].10 (RADIX := Decimal);
				A11 OF hmi_dint[0].11 (RADIX := Decimal);
				A12 OF hmi_dint[0].12 (RADIX := Decimal);
				A13 OF hmi_dint[0].13 (RADIX := Decimal);
				A14 OF hmi_dint[0].14 (RADIX := Decimal);
				A15 OF hmi_dint[0].15 (RADIX := Decimal);
				A16 OF hmi_dint[0].16 (RADIX := Decimal);
				A17 OF hmi_dint[0].17 (RADIX := Decimal);
				A18 OF hmi_dint[0].18 (RADIX := Decimal);
				A19 OF hmi_dint[0].19 (RADIX := Decimal);
				A20 OF hmi_dint[0].20 (RADIX := Decimal);
				A21 OF hmi_dint[0].21 (RADIX := Decimal);
				A22 OF hmi_dint[0].22 (RADIX := Decimal);
				A23 OF hmi_dint[0].23 (RADIX := Decimal);
				A24 OF hmi_dint[0].24 (RADIX := Decimal);
				A25 OF hmi_dint[0].25 (RADIX := Decimal);
				A26 OF hmi_dint[0].26 (RADIX := Decimal);
				A27 OF hmi_dint[0].27 (RADIX := Decimal);
				A28 OF hmi_dint[0].28 (RADIX := Decimal);
				A29 OF hmi_dint[0].29 (RADIX := Decimal);
				A30 OF hmi_dint[0].30 (RADIX := Decimal);
				A31 OF hmi_dint[0].31 (RADIX := Decimal);
				aaa_cjj_test_real1 : REAL (RADIX := Float) := 0.00000000e+000;
				aaa_close_nip_from_feedroll : BOOL (RADIX := Decimal) := 0;
				accumulator_state : DINT (Description := "Accumulator$NSequence$NState Word",
				            COMMENT.0 := "Accumulator$NSequence$NState$NOne Step per Scan",
				            COMMENT.1 := "Accumulator$NSequence$NState 1$NOff",
				            COMMENT.2 := "Accumulator$NSequence$NState 2$NControl to Low Position",
				            COMMENT.3 := "Accumulator$NSequence$NState 3$NFill Request",
				            COMMENT.4 := "Accumulator$NSequence$NState 4$NFill to Full Position",
				            COMMENT.5 := "Accumulator$NSequence$NState 5$NControl to Upper Position",
				            COMMENT.6 := "Accumulator$NSequence$NState 6$NPayout Request",
				            COMMENT.7 := "Accumulator$NSequence$NState 7$NLower Limit Reached",
				            COMMENT.8 := "Accumulator$NSequence$NState 8",
				            COMMENT.9 := "Accumulator$NSequence$NState 9",
				            COMMENT.10 := "Accumulator$NSequence$NState 10",
				            COMMENT.11 := "Accumulator$NSequence$NState 11",
				            COMMENT.12 := "Accumulator$NSequence$NState 12",
				            RADIX := Decimal) := 33;
				accum_filling_on OF hmi_dint[9].12 (RADIX := Decimal);
				accum_holding_pressure_on : BOOL (Description := "Accumulator$NHolding Pressure Active",
				            RADIX := Decimal) := 0;
				accum_tension_pressure_on : BOOL (Description := "Accumulator$NTension Pressure Active",
				            RADIX := Decimal) := 1;
				acc_decel_reserve_pct : REAL (Description := "Accumulator$NStroke Reserved for the Line Decel$Nat the Present Line Speed$N[% of Stroke]",
				            RADIX := Float) := 0.00000000e+000;
				acc_empty_limit : BOOL (Description := "Accumulator$NEmpty Limit",
				            RADIX := Decimal) := 1;
				acc_fill_status : DINT (RADIX := Decimal) := 0;
				acc_full_limit : BOOL (Description := "Accumulator$NFull Limit",
				            RADIX := Decimal) := 0;
				acc_norm_stop_pct : REAL (Description := "Accumulator$NNormal Stop Threshold$NComputed - Full Limit Less Decel Reserve$N[% of Stroke]",
				            RADIX := Float) := 6.00000000e+001;
				acc_position_last : REAL (RADIX := Float) := 0.00000000e+000;
				acc_status OF hmi_dint[13] (RADIX := Decimal);
				add_sys_Acknowledge : sys_Acknowledge (Description := "Addon$NAcknowledge") := [3,0];
				add_sys_filter_lpt : sys_Filter (Description := "Addon$NFilter") := [3,6.11953735e-002,6.11953735e-002,1.00000000e+000,[1,6.11953735e-002,1.00000000e+000,1.00000000e+000
						,0.00000000e+000,5.00000000e-002,1,0,0.00000000e+000,1,0,1,6.11953735e-002,5.00000000e-002,0
						,0.00000000e+000,7.00649232e-044,2.31051416e-039,0.00000000e+000,7.89211295e-042,5.00000000e-002
						,1.00000000e+000,1.00000000e+000,0.00000000e+000,5.00000000e-002,1.40129846e-045,1.00000000e+000
						,1.00000000e+000,0.00000000e+000,5.00000000e-002,5.00000000e-002,1.40129846e-045,1.00000000e+000
						,1.02499998e+000,6.11953735e-002,6.11953735e-002,-9.51219559e-001,-9.51219559e-001,6.11953735e-002
						,6.11953735e-002,0.00000000e+000,0.00000000e+000,6.11953735e-002,6.11953735e-002],[1,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-002,1,0,0.00000000e+000,1,0,0,0.00000000e+000
						,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						]];
				add_sys_Limit_Clamp : sys_Limit_Clamp (Description := "Addon$NSystem Limit Clamp") := [3,5.00000000e+001,0.00000000e+000];
				add_sys_ramp : sys_Ramp (Description := "Addon$NRamp") := [3,2.90000000e+001,2.00000000e+002,2.00000000e+002,5.00000000e-002,0,0];
				add_sys_scp : SYS_SCP (Description := "Addon$NScale with Parameters") := [11,2.90000000e+001,0.00000000e+000,1.00000000e+002,4.00000000e+003,2.00000000e+004,8.64000000e+003
						,1.60000000e+002,4.00000000e+003,0.00000000e+000,1.00000000e+002,4.00000000e+003,2.00000000e+004
						,2.90000000e+001,8.64000000e+003];
				ai_lpt01_pct : REAL (Description := "AI: Linear Position Transducer $N[%]",
				            RADIX := Float) := 6.11953735e-002;
				ai_lpt01_raw : REAL (Description := "AI: Linear Position Transducer Unfiltered/Raw",
				            RADIX := Float) := 5.08691406e+000;
				ai_pos01_pct_flt : REAL (Description := "AI: Linear Position Transducer",
				            RADIX := Float) := 6.67572021e-002;
				ai_ten01 : REAL (RADIX := Float) := 0.00000000e+000;
				ai_tension : REAL (Description := "AI: Winder Accumulator  Tension",
				            RADIX := Float) := 0.00000000e+000;
				alarm_exists OF hmi_dint[9].28 (RADIX := Decimal);
				alm_ack : DINT[2] (Description := "Accumulator$NAlarm Acknowledge Bits",
				            RADIX := Decimal) := [0,0];
				ao_prs01 : REAL (Description := "AO: Pressure 1",
				            RADIX := Float) := 4.00000000e-001;
				ao_prs02 : REAL (Description := "AO: Pressure 2",
				            RADIX := Float) := 2.90000000e+001;
				clamp_norm_stop : sys_Limit_Clamp (Description := "Accumulator$NNormal Stop Threshold Clamp") := [3,0.00000000e+000,0.00000000e+000];
				control_to_empty OF hmi_dint[9].13 (RADIX := Decimal);
				di_high_limit OF p00_io_winder:6:I.0 (RADIX := Decimal);
				di_low_limit OF p00_io_winder:5:I.5 (RADIX := Decimal);
				di_pb_e_stop OF p00_io_winder:5:I.15 (RADIX := Decimal);
				di_pb_line_stop OF p00_io_winder:5:I.7 (RADIX := Decimal);
				di_ss_acc_on OF p00_io_winder:5:I.6 (RADIX := Decimal);
				di_ss_close_nip OF p00_io_winder:5:I.14 (RADIX := Decimal);
				di_ss_nip_auto OF p00_io_winder:5:I.13 (RADIX := Decimal);
				do_carriage_lift_sol OF p00_io_winder:4:O.7 (RADIX := Decimal);
				do_close_nip_sol OF p00_io_winder:4:O.5 (RADIX := Decimal);
				do_nip_illuminated_ss OF p00_io_winder:4:O.6 (RADIX := Decimal);
				empty_request : BOOL (Description := "Accumulator Empty Request",
				            RADIX := Decimal) := 0;
				enable_control : BOOL (Description := "Accumulator - Enable Control",
				            RADIX := Decimal) := 1;
				filling_pressure : REAL (Description := "Accumulator$NFill Pressure$NTare + Tension + Fill PID Offset",
				            RADIX := Float) := 0.00000000e+000;
				hmi_dint : DINT[20] (COMMENT[0].0 := "A00 Emergency Stop",
				            COMMENT[0].1 := "A01",
				            COMMENT[0].2 := "A02",
				            COMMENT[0].3 := "A03",
				            COMMENT[0].4 := "A04 Accumulator Empty Limit",
				            COMMENT[0].5 := "A05 Accumulator Full Limit",
				            COMMENT[0].6 := "A06 Accumulator Nearly Empty Limit",
				            COMMENT[0].7 := "A07 Accumulator Nearly Full Limit",
				            COMMENT[0].8 := "A08 Accumulator Position Signal Fault",
				            COMMENT[0].9 := "A09",
				            COMMENT[0].10 := "A10",
				            COMMENT[0].11 := "A11",
				            COMMENT[0].12 := "A12",
				            COMMENT[0].13 := "A13",
				            COMMENT[0].14 := "A14",
				            COMMENT[0].15 := "A15 Tension Disabled",
				            COMMENT[0].16 := "A16",
				            COMMENT[0].17 := "A17",
				            COMMENT[0].18 := "A18",
				            COMMENT[0].19 := "A19",
				            COMMENT[0].20 := "A20",
				            COMMENT[0].21 := "A21",
				            COMMENT[0].22 := "A22",
				            COMMENT[0].23 := "A23",
				            COMMENT[0].24 := "A24",
				            COMMENT[0].25 := "A25",
				            COMMENT[0].26 := "A26",
				            COMMENT[0].27 := "A27",
				            COMMENT[0].28 := "A28",
				            COMMENT[0].29 := "A29",
				            COMMENT[0].30 := "A30",
				            COMMENT[0].31 := "A31",
				            COMMENT[2].0 := "W00 Nip Mode Warning",
				            COMMENT[2].1 := "W01 Accumulator Full - Line Stopped",
				            COMMENT[2].2 := "W02 Nip Selector Open - Accumulator On",
				            COMMENT[2].3 := "W03",
				            COMMENT[2].4 := "W04",
				            COMMENT[2].5 := "W05 Accumulator Off",
				            COMMENT[2].6 := "W06 Line Stop PB Pressed",
				            COMMENT[2].7 := "W07",
				            COMMENT[2].8 := "W08",
				            COMMENT[2].9 := "W09",
				            COMMENT[2].10 := "W10",
				            COMMENT[2].11 := "W11",
				            COMMENT[2].12 := "W12",
				            COMMENT[2].13 := "W13",
				            COMMENT[2].14 := "W14",
				            COMMENT[2].15 := "W15",
				            COMMENT[2].16 := "W16",
				            COMMENT[2].17 := "W17",
				            COMMENT[2].18 := "W18",
				            COMMENT[2].19 := "W19",
				            COMMENT[2].20 := "W20",
				            COMMENT[2].21 := "W21",
				            COMMENT[2].22 := "W22",
				            COMMENT[2].23 := "W23",
				            COMMENT[2].24 := "W24",
				            COMMENT[2].25 := "W25",
				            COMMENT[2].26 := "W26",
				            COMMENT[2].27 := "W27",
				            COMMENT[2].28 := "W28",
				            COMMENT[2].29 := "W29",
				            COMMENT[2].30 := "W30",
				            COMMENT[2].31 := "W31",
				            COMMENT[4].10 := "Accumulator$NPB: Enable Tension",
				            COMMENT[7].0 := "HMI$NDO: Accumulator On",
				            COMMENT[7].1 := "HMI$NDO: Close Nip",
				            COMMENT[9].0 := "Accumulator$NSequence$NRequest Reset",
				            COMMENT[9].1 := "Accumulator$NSequence$NRequest Fill",
				            COMMENT[9].2 := "Accumulator$NAccumulator On",
				            COMMENT[9].7 := "Accumulator$NNip Close Request",
				            COMMENT[9].8 := "Accumulator$NFill Pressure$NRequest Position Control",
				            COMMENT[9].10 := "Accumlator$NTension Request",
				            COMMENT[9].12 := "Accumulator$NFIlling Active",
				            COMMENT[9].13 := "Accumulator$NControl To Empty",
				            COMMENT[9].15 := "PID Manual Mode",
				            COMMENT[9].28 := "Accumulator$NAlarms$NAlarm Exists",
				            COMMENT[9].29 := "Accumulator$NAlarms$NUnacknowledged Alarm Exists",
				            COMMENT[9].30 := "Accumulator$NWarnings$NWarning Exists",
				            COMMENT[9].31 := "Accumulator$NWarnings$NUnacknowledged Warning Exists",
				            COMMENT[13] := "Accumulator$NStatus",
				            COMMENT[15] := "Line Run Status",
				            RADIX := Decimal) := [0,0,0,0,0,0,65504,1,0,8196,0,5,0,0,0,0,0,0,0,0];
				hmi_pb_enable_tension OF hmi_dint[4].10 (RADIX := Decimal);
				IN_ai_lc01 OF p00_io_winder:2:I.Ch6Data (RADIX := Decimal);
				IN_ai_lpt01 OF p00_io_oven:1:I.Ch4Data (RADIX := Decimal);
				line_run_status OF hmi_dint[15] (RADIX := Decimal);
				local_pb : DINT (COMMENT.0 := "Accumulator$NPB00",
				            COMMENT.1 := "Accumulator$NPB01",
				            COMMENT.4 := "Accumulator$NPB04: Enable Tension",
				            COMMENT.30 := "Accumulator$NPB: Stop Line",
				            COMMENT.31 := "Accumulator$NPB: Reset Zone",
				            RADIX := Decimal) := 0;
				lpt_raw_ok : BOOL (Description := "Accumulator$NLPT Raw Signal In Range",
				            RADIX := Decimal) := 1;
				lpt_ref_pct : REAL (Description := "Accumulator$NLPT Frozen Detect$NReference Position",
				            RADIX := Float) := 0.00000000e+000;
				Me OF p00_wac ;
				nip_auto_open_request : BOOL (Description := "Nip Auto$NOpen Request",
				            RADIX := Decimal) := 1;
				nip_close_request OF hmi_dint[9].7 (RADIX := Decimal);
				nip_mode_auto : BOOL (Description := "Nip Mode Auto",
				            RADIX := Decimal) := 1;
				nip_open_request : BOOL (Description := "Nip$NOpen Request",
				            RADIX := Decimal) := 1;
				nip_open_selected : BOOL (Description := "Nip Selector in OPEN$NNeither Auto nor Close",
				            RADIX := Decimal) := 0;
				oneshot : DINT (RADIX := Decimal) := 0;
				OUT_ao_prs01 OF p00_io_winder:1:O.Ch3Data (RADIX := Decimal);
				OUT_ao_prs02 OF p00_io_winder:1:O.Ch2Data (RADIX := Decimal);
				param_accel_rate : REAL (Description := "Parameter$NAcceleration Rate",
				            RADIX := Float) := 2.00000000e+002;
				param_acc_capacity_ft : REAL (Description := "Parameter$NAccumulator Web Capacity at Full Stroke$N26 s at 23 fpm measured$N[ft]",
				            RADIX := Float) := 1.00000000e+001;
				param_acc_full_clear_pct : REAL (Description := "Parameter$NAccumulator Full$NSelf-Clear the Line Stop Below This Position$N[% of Stroke]",
				            RADIX := Float) := 7.00000000e+001;
				param_acc_full_stop_pct : REAL (Description := "Parameter$NAccumulator Full$NRequest Normal Line Stop Above This Position$N[% of Stroke]",
				            RADIX := Float) := 9.00000000e+001;
				param_acc_handover_band_pct : REAL (Description := "Parameter$NAccumulator Handover Band$NStroke Over Which the Payout Boost Fades Out$N[% of Stroke]",
				            RADIX := Float) := 1.50000000e+001;
				param_acc_handover_pct : REAL (Description := "Parameter$NAccumulator Handover / Park Position$NPayout Ends and the Winder Load Cell Takes Tension Control$N[% of Stroke]",
				            RADIX := Float) := 2.00000000e+001;
				param_acc_low_pstn_sp : REAL (Description := "Parameter$NAccumulator Low Position Setpoint",
				            RADIX := Float) := 0.00000000e+000;
				param_acc_low_tension_sp : REAL (Description := "Parameter$NAccumulator Low  Tension Setpoint",
				            RADIX := Float) := 1.00000000e+001;
				param_acc_max_limit : REAL (Description := "Parameter$NAccumulator High Max Limit",
				            RADIX := Float) := 9.70000000e+001;
				param_acc_min_limit : REAL (Description := "Parameter$NAccumulator Low Min Limimt",
				            RADIX := Float) := 4.50000000e+000;
				param_acc_stop_hyst_pct : REAL (Description := "Parameter$NNormal Stop$NSelf-Clear Hysteresis Below the Threshold$N[% of Stroke]",
				            RADIX := Float) := 2.00000000e+001;
				param_acc_stop_margin_pct : REAL (Description := "Parameter$NNormal Stop$NExtra Margin Above the Decel Reserve$N[% of Stroke]",
				            RADIX := Float) := 5.00000000e+000;
				param_counter_prs : REAL (Description := "Parameter$NCounter Pressure",
				            RADIX := Float) := 4.00000000e-001;
				param_cv01_manual_sp : REAL (RADIX := Float) := 7.00000000e+000;
				param_decel_rate : REAL (Description := "Parameter$NDecleration Rate",
				            RADIX := Float) := 2.00000000e+002;
				param_empty_pct : REAL (Description := "Parameter$NEmpty Percent",
				            RADIX := Float) := 2.00000000e+000;
				nip_open_dwell : TIMER (Description := "Nip Roll$NOpen Dwell$NPayout must be established before the nip lets go") := [0,2000,0];
				param_press_offset : REAL (Description := "Parameter$NPressure Curve Offset$NCarriage weight term, vendor curve$N[lbf]",
				            RADIX := Float) := 8.30000000e+001;
				param_press_slope_fill : REAL (Description := "Parameter$NPressure Curve Slope - FILLING$NWeb Tension lb = slope x psi - offset$N[lb/psi]",
				            RADIX := Float) := 3.75000000e+000;
				param_press_slope_empty : REAL (Description := "Parameter$NPressure Curve Slope - EMPTYING$NWeb Tension lb = slope x psi - offset$N[lb/psi]",
				            RADIX := Float) := 4.14000000e+000;
				param_fill_SO : REAL (Description := "Parameter$NFIll Pressure",
				            RADIX := Float) := 7.00000000e+001;
				param_filter : REAL (RADIX := Float) := 1.00000000e+000;
				param_gain : REAL (Description := "Parameter$NGain",
				            RADIX := Float) := 5.00000000e-001;
				param_high_ctrl_pct : REAL (Description := "Parameter$NHigh Control Position",
				            RADIX := Float) := 0.00000000e+000;
				param_holding_pressure : REAL (Description := "Parameter$NCarriage Holding Pressure",
				            RADIX := Float) := 1.40000000e+001;
				param_low_ctrl_pct : REAL (Description := "Parameter$NLow Control Position",
				            RADIX := Float) := 0.00000000e+000;
				param_lpt_frozen_ms : DINT (Description := "Parameter$NLPT Frozen Detect$NDwell [ms]",
				            RADIX := Decimal) := 30000;
				param_lpt_raw_max : DINT (Description := "Parameter$NLPT Raw Counts$NUpper Validity Limit",
				            RADIX := Decimal) := 19000;
				param_lpt_raw_min : DINT (Description := "Parameter$NLPT Raw Counts$NLower Validity Limit",
				            RADIX := Decimal) := 200;
				param_max_counter_prs : REAL (Description := "Parameter$NMax Counter Pressure",
				            RADIX := Float) := 5.00000000e+001;
				param_min_counter_prs : REAL (Description := "Parameter$NMin Counter Pressure",
				            RADIX := Float) := 0.00000000e+000;
				param_pid_kd : REAL (Description := "Parameter$NPID Kd",
				            RADIX := Float) := 2.73226039e-003;
				param_pid_ki : REAL (Description := "Parameter$NPID Ki",
				            RADIX := Float) := 1.04516220e+001;
				param_pid_kp : REAL (Description := "Parameter$NPID Kp",
				            RADIX := Float) := 7.02581227e-001;
				param_pid_process_type : DINT (Description := "PIDE $NProcess Type Selected by Autotune at the HMI",
				            RADIX := Decimal) := 5;
				param_sys_filter_lc01 : REAL (Description := "System Filter$NParameter",
				            RADIX := Float) := 0.00000000e+000;
				param_tare_pressure : REAL (Description := "Parameter$NFriction Trim Pressure$NCarriage Balanced - No Drift Up or Down$NSet at Installation",
				            RADIX := Float) := 0.00000000e+000;
				payout_active : BOOL (RADIX := Decimal) := 1;
				payout_pressure : REAL (RADIX := Float) := 2.90000000e+001;
				pb0 OF hmi_dint[4] (RADIX := Decimal);
				pb1 OF hmi_dint[5] (RADIX := Decimal);
				pb_acc_on OF hmi_dint[9].2 (RADIX := Decimal);
				pb_enable_tension OF local_pb.4 (RADIX := Decimal);
				pb_reset OF local_pb.31 (RADIX := Decimal);
				pb_stop_line OF local_pb.30 (RADIX := Decimal);
				pid_ctrl_cv : REAL (Description := "PID $NControl CV",
				            RADIX := Float) := 1.00000000e+002;
				pid_ctrl_pv : REAL (Description := "PID $NControl PV",
				            RADIX := Float) := 6.11953735e-002;
				pid_ctrl_sp : REAL (Description := "PID $NControl SP",
				            RADIX := Float) := 1.00000000e+001;
				pid_mode_manual OF hmi_dint[9].15 (RADIX := Decimal);
				PID_offset : REAL (Description := "Position PID$NOffset",
				            RADIX := Float) := 2.50000000e+001;
				pstn_should_move : BOOL (Description := "Accumulator$NPosition Must Be Changing$NFilling or Paying Out",
				            RADIX := Decimal) := 0;
				rcp_tension_pressure : REAL (Description := "Recipe$NAccumulator Tension Pressure",
				            RADIX := Float) := 2.92820015e+001;
				recipe_tension OF p02_recipe_from_hmi.winder_tension_sp (RADIX := Float);
				request_fill OF hmi_dint[9].1 (RADIX := Decimal);
				selected_pressure : REAL (Description := "Accumulator$NSelected Tension Pressure",
				            RADIX := Float) := 2.90000000e+001;
				sys_filter : sys_Filter (Description := "System Filter") := [1,0.00000000e+000,0.00000000e+000,0.00000000e+000,[1,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,5.00000000e-002,1,0,0.00000000e+000,1,0,0,0.00000000e+000,0.00000000e+000,0
						,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000],[1,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,5.00000000e-002,1,0,0.00000000e+000,1,0,0,0.00000000e+000
						,0.00000000e+000,0,5.60519386e-045,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
						]];
				task_scan_time : REAL (Description := "Task Scan Time",
				            RADIX := Float) := 5.00000000e-002;
				task_scan_time_dint : DINT (Description := "Task Scan",
				            RADIX := Decimal) := 50000;
				tension_pressure : REAL (RADIX := Float) := 3.50000000e+001;
				tension_pressure1 : DINT (RADIX := Decimal) := 0;
				timer_alarm : TIMER[32] (Description := "Accumulator$NAlarms$NDelay Timer") := [[1870999,0,0],[0,0,0],[0,0,0],[0,0,0],[-1608963997,0,3000],[3467207,0,0],[-1608963997,1000,1001],[3467468,3000,0],[0,0,0],[0,0,0],[0
						,0,0],[0,315000,0],[0,0,0],[0,0,0],[0,12000,0],[2299412,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,1000,0],[0,1000,0],[0,1000,0],[0,1000,0],[0
						,1000,0],[0,1000,0],[0,1200000,0],[-1610059095,0,0]];
				timer_lpt_frozen : TIMER (Description := "Accumulator$NLPT Frozen Detect Timer") := [0,30000,0];
				timer_nip_open_delay : TIMER (Description := "Nip Open$NDwell Timer") := [-1608964097,2000,2000];
				timer_warning : TIMER[48] (Description := "Accumulator$NWarning Delay") := [[4151351,3000,0],[0,0,0],[0,400000,0],[0,900000,0],[0,0,0],[3472808,3000,0],[1974713,0,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,0,0],[0,2500
						,0],[0,2500,0],[0,10000,0],[0,10000,0],[0,10000,0],[0,0,0],[1788877,0,0],[178911,0,0],[0,0,0],[0,0,0],[1770592,0,0],[171696,0,0],[0,0,0],[-1607947781
						,15000,15001],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000,0],[0,3000
						,0],[0,3000,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]];
				unack_alarm OF hmi_dint[9].29 (RADIX := Decimal);
				unack_warning OF hmi_dint[9].31 (RADIX := Decimal);
				use_auto_tune_gains : BOOL (Description := "Tension PIDE$NUse Auto Tune Values",
				            RADIX := Decimal) := 0;
				W00 OF hmi_dint[2].0 (RADIX := Decimal);
				W01 OF hmi_dint[2].1 (RADIX := Decimal);
				W02 OF hmi_dint[2].2 (RADIX := Decimal);
				W03 OF hmi_dint[2].3 (RADIX := Decimal);
				W04 OF hmi_dint[2].4 (RADIX := Decimal);
				W05 OF hmi_dint[2].5 (RADIX := Decimal);
				W06 OF hmi_dint[2].6 (RADIX := Decimal);
				W07 OF hmi_dint[2].7 (RADIX := Decimal);
				W08 OF hmi_dint[2].8 (RADIX := Decimal);
				W09 OF hmi_dint[2].9 (RADIX := Decimal);
				W10 OF hmi_dint[2].10 (RADIX := Decimal);
				W11 OF hmi_dint[2].11 (RADIX := Decimal);
				W12 OF hmi_dint[2].12 (RADIX := Decimal);
				W13 OF hmi_dint[2].13 (RADIX := Decimal);
				W14 OF hmi_dint[2].14 (RADIX := Decimal);
				W15 OF hmi_dint[2].15 (RADIX := Decimal);
				wac_calc_tension_pressure : REAL (Description := "Winder Accumulator Calulated Tension Pressure",
				            RADIX := Float) := 0.00000000e+000;
				wac_empty : BOOL (RADIX := Decimal) := 1;
				wac_full_stop : BOOL (Description := "Accumulator$NFull - Normal Line Stop Requested$NSelf-Clearing, No Reset Required",
				            RADIX := Decimal) := 0;
				wac_empty_stop : BOOL (Description := "Accumulator$NEmpty with No Winder Running$NNormal Line Stop Requested$NSelf-Clearing",
				            RADIX := Decimal) := 0;
				wac_nearly_empty : BOOL (RADIX := Decimal) := 1;
				wac_tension_pressure : REAL (Description := "Winder Accumulator$NTare + Web Tension Pressure$NCarriage Holds Position at Commanded Tension",
				            RADIX := Float) := 0.00000000e+000;
				warning_exists OF hmi_dint[9].30 (RADIX := Decimal);
				winder_running : BOOL (Description := "Winder Running$N",
				            RADIX := Decimal) := 1;
				wrn_ack : DINT[2] (Description := "Accumulator$NWarning Acknowledge Bits",
				            RADIX := Decimal) := [0,0];
				zzz_rate : REAL (RADIX := Float) := 0.00000000e+000;
			END_TAG

			ROUTINE R00_Main (Description := "Winder Accumulator$NMain")
					RC: "Windup  Accumulator$N"
					    "$N"
					    "This program is called, periodically while the plc is in Run mode.  All other routines are called from this routine.$N"
					    "";
					N: NOP();
					RC: "Notes";
					N: NOP();
					N: JSR(R01_Input,0);
					N: JSR(R03_Data_In,0);
					N: JSR(R11_Modes,0);
					N: JSR(R05_Dint_to_HMI,0);
					N: JSR(R22_Fill_Pressure,0);
					N: JSR(R21_Fill_Request,0);
					N: JSR(R31_Nip_Roll,0);
					N: JSR(R07_Alarms,0);
					N: JSR(R08_Warnings,0);
					N: JSR(R04_Data_Out,0);
					N: JSR(R02_Output,0);
			END_ROUTINE

			ROUTINE R01_Input (Description := "Windup Accumulator$NInput")
					N: SBR()NOP();
					RC: "Notes:$N"
					    "";
					N: NOP();
					RC: "Analog";
					N: NOP();
					N: SYS_SCP(add_sys_scp,IN_ai_lpt01,463,18438,0,7620,ai_lpt01_raw)SYS_SCP(add_sys_scp,IN_ai_lpt01,463,18438,0,100,ai_lpt01_pct);
					N: MOV(param_filter,param_filter)sys_Filter(add_sys_filter_lpt,param_filter,ai_lpt01_pct,ai_pos01_pct_flt);
					RC: "LPT Validity - safe fallback$N"
					    "$N"
					    "Thirteen rungs in this program now key off ai_pos01_pct_flt:  the winder$N"
					    "speed trim, the outfeed nip, the fill request, the payout latch, the full$N"
					    "stop and the empty alarms.  It is a single point of failure and SYS_SCP$N"
					    "clamps its input, so a failed transmitter does not read as failed - it$N"
					    "reads as a perfectly plausible 0% or 100%.$N"
					    "$N"
					    "A broken wire is the dangerous direction:  clamped to 0% the trim goes to$N"
					    "-0.20 and the winder SLOWS, the accumulator fills faster, and wac_full_stop$N"
					    "never trips because position reads empty.  Only di_high_limit would catch$N"
					    "it, at the mechanical stop.$N"
					    "$N"
					    "So on A08 the position is forced to the park setpoint.  The trim then$N"
					    "computes zero and the winder tracks line speed, the nip stays open, and no$N"
					    "spurious full or empty is raised.  di_high_limit remains the hard backstop.$N"
					    "$N"
					    "ai_lpt01_pct keeps the unfiltered reading for diagnosis on the HMI.$N"
					    "$N"
					    "Rev 20260825 a09";
					N: XIC(A08)MOV(p29_param_acc_park_sp,ai_pos01_pct_flt);
					RC: "VFD";
					N: NOP();
					N: SYS_SCP(add_sys_scp,Local:3:I.Ch2Data,0,10000,0,300,ai_tension);
					N: MOV(param_sys_filter_lc01,param_sys_filter_lc01)sys_Filter(sys_filter,param_sys_filter_lc01,ai_tension,ai_ten01);
					N: RET();
			END_ROUTINE

			ROUTINE R02_Output (Description := "Windup Accumulator$NOutput")
					N: SBR()NOP();
					RC: "Notes:$N"
					    "";
					N: NOP();
					RC: "Analog";
					N: NOP();
					N: SYS_SCP(add_sys_scp,ao_prs01,0,145,4000,20000,OUT_ao_prs01)SYS_SCP(add_sys_scp,ao_prs02,0,145,4000,20000,OUT_ao_prs02);
					RC: "VFD";
					N: NOP();
					N: RET();
			END_ROUTINE

			ROUTINE R03_Data_In (Description := "Windup Accumulator$NData In")
					RC: "Data In$N"
					    "Data Input from Other Programs";
					N: SBR()NOP();
					RC: "Pushbuttons";
					N: NOP();
					RC: "Parameters";
					N: NOP();
					N: XIC(di_ss_acc_on)OTE(pb_acc_on);
					N: XIO(di_pb_line_stop)OTE(pb_stop_line);
					N: XIC(hmi_pb_enable_tension)OTE(pb_enable_tension);
					N: [XIC(pb0.31) ,XIC(p01r09_pb_global_reset) ]OTE(pb_reset);
					RC: "Winder Running - is a winder actually taking web?$N"
					    "$N"
					    "Mode aware.  In tension mode a winder is only taking web once its start$N"
					    "sequence has reached state .6, which is what p29r10 / p29r11 request_run$N"
					    "already require.  In torque mode the sequencer never leaves state .1, so$N"
					    "those bits are never set and the raw VFD run request has to be used$N"
					    "instead - otherwise winder_running would be permanently false in torque$N"
					    "mode and the accumulator would fill continuously.$N"
					    "$N"
					    "Consumed by the payout latch in R22 and the fill request in R21.$N"
					    "$N"
					    "Rev 20260820 a02";
					N: [XIO(p29r09_torque_mode) [XIC(p29r10_request_run) ,XIC(p29r11_request_run) ] ,XIC(p29r09_torque_mode) [XIC(p29r15_request_run) ,XIC(p29r16_request_run) ] ]OTE(winder_running);
					RC: "Output Control";
					N: NOP();
					RC: "Configuration Parameters";
					N: NOP();
					N: RET();
			END_ROUTINE

			ROUTINE R04_Data_Out (Description := "Windup Accumulator$NData Out")
					RC: "Data Out$N"
					    "Data Output to Other Programs";
					N: SBR()NOP();
					RC: "Output Control";
					N: NOP();
					N: XIO(A00)OTE(Me.OUT_Not_EStop);
					N: XIC(Me.OUT_Not_EStop)XIO(A05)XIO(A07)OTE(Me.OUT_Not_Fast_Stop);
					N: XIO(W06)XIO(wac_full_stop)XIO(wac_empty_stop)[XIO(pb_acc_on) ,XIO(nip_open_selected) ]OTE(Me.OUT_Not_Normal_Stop);
					N: [XIC(A06) ,XIC(A04) ]OTE(Me.OUT_Empty);
					N: [XIC(A07) ,XIC(A05) ]OTE(Me.OUT_Full);
					N: XIC(accumulator_state.2)OTE(Me.OUT_control_limit);
					N: XIC(accumulator_state.6)OTE(Me.OUT_Acc_Payout);
					N: [XIC(accumulator_state.3) ,XIC(accumulator_state.4) ]OTE(Me.OUT_Acc_Fill_Request);
					RC: "Clear the Pushbuttons from HMI";
					N: MOV(0,pb0)MOV(0,pb1);
					RC: "Output Control";
					N: NOP();
					N: XIC(unack_alarm)OTE(Me.OUT_Unack_Alarm);
					N: XIC(alarm_exists)OTE(Me.OUT_Alarm);
					N: XIC(unack_warning)OTE(Me.OUT_Unack_Warning);
					N: XIC(warning_exists)OTE(Me.OUT_Warning);
					N: RET();
			END_ROUTINE

			ROUTINE R05_Dint_to_HMI (Description := "Windup  Accumulator$NDint to HMI")
					RC: "Notes:$N"
					    "";
					N: SBR()NOP();
					RC: "Inputs";
					N: NOP();
					RC: "Outputs";
					N: NOP();
					N: [XIC(do_carriage_lift_sol) OTE(hmi_dint[7].0) ,XIC(do_close_nip_sol) OTE(hmi_dint[7].1) ];
					RC: "Data";
					N: NOP();
					N: MOV(0,acc_status)[EQU(acc_fill_status,0) MOV(1,acc_status) ,CMP(ai_pos01_pct_flt>(acc_position_last+0.01)) MOV(2,acc_status) ,CMP(ai_pos01_pct_flt<(acc_position_last-0.01)) MOV(3,acc_status) ,MOV(ai_pos01_pct_flt,acc_position_last) ,XIC(alarm_exists) MOV(4,acc_status) ,XIO(alarm_exists) XIC(warning_exists) MOV(5,acc_status) ,XIC(Me.OUT_Full) MOV(6,acc_status) ,XIC(Me.OUT_Empty) MOV(7,acc_status) ];
					N: MOV(0,line_run_status)[XIO(Me.OUT_Not_EStop) MOV(1,line_run_status) ,XIC(Me.OUT_Not_EStop) XIO(Me.OUT_Not_Fast_Stop) MOV(2,line_run_status) ,XIC(Me.OUT_Not_EStop) XIC(Me.OUT_Not_Fast_Stop) XIO(Me.OUT_Not_Normal_Stop) MOV(3,line_run_status) ];
					N: MOV(0,hmi_dint[16])MOV(0,hmi_dint[17]);
					N: MOV(0,hmi_dint[18])MOV(0,hmi_dint[19]);
			END_ROUTINE

			ROUTINE R07_Alarms (Description := "Windup Accumulator$NAlarms")
					RC: "Alarms";
					N: SBR()NOP();
					N: XIC(di_pb_e_stop)[MOV(p00_lin_timer_pre_0ms,timer_alarm[0].PRE) ,TON(timer_alarm[0],?,?) ,XIC(timer_alarm[0].DN) OTL(A00) ];
					N: XIC(alm_ack[0].0)XIO(di_pb_e_stop)XIC(pb_reset)[OTU(A00) ,OTU(alm_ack[0].0) ];
					N: XIO(di_low_limit)[MOV(p00_lin_timer_pre_disc,timer_alarm[1].PRE) ,TON(timer_alarm[1],?,?) ,XIC(timer_alarm[1].DN) OTL(A01) ];
					N: XIC(di_low_limit)[OTU(A01) ,OTU(alm_ack[0].1) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_alarm[2].PRE) ,TON(timer_alarm[2],?,?) ,XIC(timer_alarm[2].DN) OTL(A02) ];
					N: XIC(alm_ack[0].2)XIO(AFI)XIC(pb_reset)[OTU(A02) ,OTU(alm_ack[0].2) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_alarm[3].PRE) ,TON(timer_alarm[3],?,?) ,XIC(timer_alarm[3].DN) OTL(A03) ];
					N: XIC(alm_ack[0].3)XIO(AFI)XIC(pb_reset)[OTU(A03) ,OTU(alm_ack[0].3) ];
					RC: "A04 - Accumulator Empty with No Winder Running$N"
					    "$N"
					    "The old condition was XIO(p29r09_winder_a_active) XIO(p29r09_winder_b_active).$N"
					    "Those two are complementary - a_active is XIC(p29_di_wdr_a) and b_active is$N"
					    "XIO of the same input - so one of them is ALWAYS true and both false is$N"
					    "impossible.  A04 could never latch.$N"
					    "$N"
					    "The real test is the run requests.  Empty is normal while a winder is$N"
					    "taking web; empty with NOTHING taking web means the line is feeding into an$N"
					    "accumulator that is already on the bottom, so the line must stop.$N"
					    "$N"
					    "Gated on the line actually moving, with the standard 3 s dwell, so the$N"
					    "moment at line start - accumulator empty, winder not yet up - does not$N"
					    "trip it.$N"
					    "$N"
					    "wac_empty_stop is the non-latching line stop, mirroring wac_full_stop.  A04$N"
					    "is the annunciation and still needs an acknowledge.$N"
					    "$N"
					    "Rev 20260825 a16";
					N: [XIC(p01r13_line_running) ,XIC(p01r13_line_slow_ramp) ]XIO(p29r15_request_run)XIO(p29r16_request_run)LEQ(ai_pos01_pct_flt,param_empty_pct)[MOV(p00_lin_timer_pre_0ms,timer_alarm[4].PRE) ,TON(timer_alarm[4],?,?) ,XIC(timer_alarm[4].DN) OTL(A04) OTE(wac_empty_stop) ];
					N: XIC(alm_ack[0].4)[GRT(ai_pos01_pct_flt,param_empty_pct) ,XIC(p29r15_request_run) ,XIC(p29r16_request_run) ][OTU(A04) ,OTU(alm_ack[0].4) ];
					RC: "Carriage Limit Switches - NORMALLY CLOSED$N"
					    "$N"
					    "Both switches are wired normally closed, so a made circuit means the$N"
					    "carriage is clear of the limit.  The alarm is therefore on XIO:$N"
					    "$N"
					    "  input TRUE   switch closed, carriage clear$N"
					    "  input FALSE  carriage on the limit, OR a broken wire, OR lost supply$N"
					    "$N"
					    "All three fail to the alarm, which is the point of NC.  Previously these$N"
					    "read XIC, so a cut wire read as healthy.$N"
					    "$N"
					    "Self clearing - no reset needed once the carriage is back in range.$N"
					    "$N"
					    "Rev 20260904 a38";
					N: XIO(di_high_limit)[MOV(p00_lin_timer_pre_disc,timer_alarm[5].PRE) ,TON(timer_alarm[5],?,?) ,XIC(timer_alarm[5].DN) OTL(A05) ];
					N: XIC(di_high_limit)[OTU(A05) ,OTU(alm_ack[0].5) ];
					N: LEQ(ai_pos01_pct_flt,param_acc_min_limit)OTE(acc_empty_limit);
					N: XIO(p29r09_winder_a_active)XIO(p29r09_winder_b_active)XIC(acc_empty_limit)[MOV(p00_lin_timer_pre_1s,timer_alarm[6].PRE) ,TON(timer_alarm[6],?,?) ,XIC(timer_alarm[6].DN) OTL(A06) ];
					N: [XIO(acc_empty_limit) ,XIC(p29r09_winder_a_active) ,XIC(p29r09_winder_b_active) ][OTU(A06) ,OTU(alm_ack[0].6) ];
					N: GEQ(ai_pos01_pct_flt,param_acc_max_limit)OTE(acc_full_limit);
					N: XIC(acc_full_limit)[MOV(p00_lin_timer_pre_disc,timer_alarm[7].PRE) ,TON(timer_alarm[7],?,?) ,XIC(timer_alarm[7].DN) OTL(A07) ];
					RC: "Normal Stop Threshold - sized to the line decel$N"
					    "$N"
					    "The line decelerates at p01_param_master_decel (2.5 fpm/s), and it keeps$N"
					    "feeding the accumulator all the way down.  Web delivered during the stop is$N"
					    "$N"
					    "     V^2 / (120 x decel_rate)   ft$N"
					    "$N"
					    "which as a fraction of param_acc_capacity_ft is the stroke that MUST be$N"
					    "left free above the normal stop point, or the accumulator reaches its$N"
					    "mechanical limit before the line is stopped:$N"
					    "$N"
					    "      5 fpm    0.08 ft     0.8 % of stroke$N"
					    "     10 fpm    0.33 ft     3.3 %$N"
					    "     15 fpm    0.75 ft     7.5 %$N"
					    "     23 fpm    1.76 ft    17.6 %$N"
					    "     30 fpm    3.00 ft    30.0 %$N"
					    "$N"
					    "The old fixed 90% left only 7% of stroke, which is only enough below about$N"
					    "14 fpm.  Above that the line could not stop before the hard limit and the$N"
					    "fast stop always fired instead - which is exactly the steep stop this is$N"
					    "meant to avoid.$N"
					    "$N"
					    "A fixed lower threshold would fix 30 fpm but throw away a third of the$N"
					    "accumulator at 5 fpm, where the decel needs almost nothing.  So the reserve$N"
					    "is computed from the present line speed instead, and the threshold floats$N"
					    "with it - the full accumulator is available at creep, the protection is$N"
					    "there at full speed.$N"
					    "$N"
					    "Clamped between param_acc_handover_pct and param_acc_max_limit so a bad$N"
					    "speed or decel value can never push it outside the stroke.$N"
					    "$N"
					    "Rev 20260825 a10";
					N: LEQ(p01_param_master_decel,0)MOV(2.5,p01_param_master_decel);
					N: LEQ(param_acc_capacity_ft,0)MOV(10.0,param_acc_capacity_ft);
					N: CPT(acc_decel_reserve_pct,(p01r12_master_ramped_speed*p01r12_master_ramped_speed)/(120*p01_param_master_decel)/param_acc_capacity_ft*100);
					N: CPT(acc_norm_stop_pct,param_acc_max_limit-acc_decel_reserve_pct-param_acc_stop_margin_pct);
					N: sys_Limit_Clamp(clamp_norm_stop,param_acc_max_limit,param_acc_handover_pct,acc_norm_stop_pct);
					RC: "Normal stop latches at the computed threshold and self-clears one$N"
					    "hysteresis band below it.  Routed to Me.OUT_Not_Normal_Stop, so it$N"
					    "requests a controlled line stop and leaves the drives permitted.";
					N: GEQ(ai_pos01_pct_flt,acc_norm_stop_pct)OTL(wac_full_stop);
					N: LES(ai_pos01_pct_flt,acc_norm_stop_pct-param_acc_stop_hyst_pct)OTU(wac_full_stop);
					N: XIO(acc_full_limit)[OTU(A07) ,OTU(alm_ack[0].7) ];
					RC: "A08 - Accumulator Position Signal Fault$N"
					    "$N"
					    "Three independent tests, any one of which raises A08:$N"
					    "$N"
					    "  1  Raw counts outside param_lpt_raw_min / _max.  The SCP scales$N"
					    "     463-18438, so a broken wire reads under that and a short reads over.$N"
					    "     Caught BEFORE the SCP clamps it into a plausible value.$N"
					    "$N"
					    "  2  Frozen.  Only armed while the position MUST be changing - filling, or$N"
					    "     paying out.  If it has not moved 0.5% in param_lpt_frozen_ms the$N"
					    "     transducer is stuck.  This catches the failure the range check$N"
					    "     cannot:  a signal that is in band but no longer tracking.$N"
					    "$N"
					    "  3  Disagreement with di_high_limit - the discrete says full while the$N"
					    "     analog says it is below the full-stop threshold.  One of them lies.$N"
					    "$N"
					    "Not self-clearing.  A sensor fault should be acknowledged deliberately,$N"
					    "unlike the process alarms A05 and A07.$N"
					    "$N"
					    "Rev 20260825 a09";
					N: LIM(param_lpt_raw_min,IN_ai_lpt01,param_lpt_raw_max)OTE(lpt_raw_ok);
					N: [XIC(request_fill) ,XIC(payout_active) ]OTE(pstn_should_move);
					N: [XIO(pstn_should_move) ,CMP(ABS(ai_pos01_pct_flt-lpt_ref_pct)>0.5) ][MOV(ai_pos01_pct_flt,lpt_ref_pct) ,RES(timer_lpt_frozen) ];
					N: XIC(pstn_should_move)[MOV(param_lpt_frozen_ms,timer_lpt_frozen.PRE) ,TON(timer_lpt_frozen,?,?) ];
					N: [XIO(lpt_raw_ok) ,XIC(timer_lpt_frozen.DN) ,XIO(di_high_limit) LES(ai_pos01_pct_flt,param_acc_max_limit) ][MOV(p00_lin_timer_pre_1s,timer_alarm[8].PRE) ,TON(timer_alarm[8],?,?) ,XIC(timer_alarm[8].DN) OTL(A08) ];
					N: XIC(alm_ack[0].8)XIC(lpt_raw_ok)XIO(timer_lpt_frozen.DN)XIC(pb_reset)[OTU(A08) ,OTU(alm_ack[0].8) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_mcp,timer_alarm[9].PRE) ,TON(timer_alarm[9],?,?) ,XIC(timer_alarm[9].DN) OTL(A09) ];
					N: XIC(alm_ack[0].9)XIO(AFI)XIC(pb_reset)[OTU(A09) ,OTU(alm_ack[0].9) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_ol,timer_alarm[10].PRE) ,TON(timer_alarm[10],?,?) ,XIC(timer_alarm[10].DN) OTL(A10) ];
					N: XIC(alm_ack[0].10)XIC(AFI)XIC(pb_reset)[OTU(A10) ,OTU(alm_ack[0].10) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_ms,timer_alarm[11].PRE) ,TON(timer_alarm[11],?,?) ,XIC(timer_alarm[11].DN) OTL(A11) ];
					N: XIC(alm_ack[0].11)XIO(AFI)XIC(pb_reset)[OTU(A11) ,OTU(alm_ack[0].11) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_alarm[12].PRE) ,TON(timer_alarm[12],?,?) ,XIC(timer_alarm[12].DN) OTL(A12) ];
					N: XIC(alm_ack[0].12)XIO(AFI)XIC(pb_reset)[OTU(A12) ,OTU(alm_ack[0].12) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_alarm[13].PRE) ,TON(timer_alarm[13],?,?) ,XIC(timer_alarm[13].DN) OTL(A13) ];
					N: XIC(alm_ack[0].13)XIO(AFI)XIC(pb_reset)[OTU(A13) ,OTU(alm_ack[0].13) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_alarm[14].PRE) ,TON(timer_alarm[14],?,?) ,XIC(timer_alarm[14].DN) OTL(A14) ];
					N: XIC(alm_ack[0].14)XIO(AFI)XIC(pb_reset)[OTU(A14) ,OTU(alm_ack[0].14) ];
					N: XIC(AFI)NEQ(p01r09.fault,0)XIO(enable_control)[MOV(p00_lin_timer_pre_0ms,timer_alarm[15].PRE) ,TON(timer_alarm[15],?,?) ,XIC(timer_alarm[15].DN) OTL(A15) ];
					N: XIC(alm_ack[0].15)[[XIC(enable_control) ,EQU(p01r09.fault,0) ] ,XIO(AFI) ]XIC(pb_reset)[OTU(A15) ,OTU(alm_ack[0].15) ];
					RC: "Output Control";
					N: NOP();
					RC: "Output Control";
					N: NOP();
					N: XIC(pb_reset)MOV(hmi_dint[0],alm_ack[0])MOV(hmi_dint[1],alm_ack[1]);
					N: [NEQ(hmi_dint[0],0) ,NEQ(hmi_dint[1],0) ]OTE(alarm_exists);
					N: [NEQ(hmi_dint[0],alm_ack[0]) ,NEQ(hmi_dint[1],alm_ack[1]) ]OTE(unack_alarm);
					N: RET();
			END_ROUTINE

			ROUTINE R08_Warnings (Description := "Windup Accumulator$NWarnings")
					N: SBR()NOP();
					RC: "Warnings";
					N: NOP();
					N: [XIC(nip_mode_auto) XIC(nip_close_request) ,XIC(nip_mode_close) ]XIO(do_close_nip_sol)[MOV(p00_lin_timer_pre_0ms,timer_warning[0].PRE) ,TON(timer_warning[0],?,?) ,XIC(timer_warning[0].DN) OTL(W00) ];
					N: [XIO(nip_mode_auto) XIO(nip_mode_close) ,XIO(nip_close_request) ,XIC(nip_mode_auto) XIC(nip_close_request) XIC(di_ss_close_nip) ][OTU(W00) ,OTU(wrn_ack[0].0) ];
					N: XIC(wac_full_stop)[MOV(p00_lin_timer_pre_0ms,timer_warning[1].PRE) ,TON(timer_warning[1],?,?) ,XIC(timer_warning[1].DN) OTL(W01) ];
					N: XIO(wac_full_stop)[OTU(W01) ,OTU(wrn_ack[0].1) ];
					RC: "W02 - Nip Selector Open with the Accumulator On$N"
					    "$N"
					    "The outfeed nip selector is a three position switch:  di_ss_nip_auto,$N"
					    "di_ss_close_nip, and OPEN when neither input is made.  Held open, the$N"
					    "accumulator can drag web back off the winder side during a fill, so the$N"
					    "accumulator cannot do its job.$N"
					    "$N"
					    "With the accumulator switched on this blocks Me.OUT_Not_Normal_Stop, which$N"
					    "both prevents a line start and stops a running line.  With the accumulator$N"
					    "off the selector may sit in open freely - the interlock only applies when$N"
					    "the accumulator is meant to be working.$N"
					    "$N"
					    "This warning exists because the line simply refusing to start is not enough$N"
					    "for the operator to know why.  It clears itself as soon as either condition$N"
					    "goes away.$N"
					    "$N"
					    "Rev 20260825 a12";
					N: XIC(pb_acc_on)XIC(nip_open_selected)[MOV(p00_lin_timer_pre_1s,timer_warning[2].PRE) ,TON(timer_warning[2],?,?) ,XIC(timer_warning[2].DN) OTL(W02) ];
					N: [XIO(pb_acc_on) ,XIO(nip_open_selected) ][OTU(W02) ,OTU(wrn_ack[0].2) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_warning[3].PRE) ,TON(timer_warning[3],?,?) ,XIC(timer_warning[3].DN) OTL(W03) ];
					N: XIO(AFI)[OTU(W03) ,OTU(wrn_ack[0].3) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_warning[4].PRE) ,TON(timer_warning[4],?,?) ,XIC(timer_warning[4].DN) OTL(W04) ];
					N: XIO(AFI)[OTU(W04) ,OTU(wrn_ack[0].4) ];
					N: XIO(pb_acc_on)[MOV(p00_lin_timer_pre_0ms,timer_warning[5].PRE) ,TON(timer_warning[5],?,?) ,XIC(timer_warning[5].DN) OTL(W05) ];
					N: XIC(pb_acc_on)[OTU(W05) ,OTU(wrn_ack[0].5) ];
					N: XIC(pb_stop_line)[MOV(p00_lin_timer_pre_0ms,timer_warning[6].PRE) ,TON(timer_warning[6],?,?) ,XIC(timer_warning[6].DN) OTL(W06) ];
					N: XIC(wrn_ack[0].6)XIO(pb_stop_line)XIC(pb_reset)[OTU(W06) ,OTU(wrn_ack[0].6) ];
					N: XIC(AFI)[MOV(p00_lin_timer_pre_0ms,timer_warning[6].PRE) ,TON(timer_warning[7],?,?) ,XIC(timer_warning[7].DN) OTL(W07) ];
					N: XIO(AFI)[OTU(W07) ,OTU(wrn_ack[0].7) ];
					RC: "Output Control";
					N: NOP();
					N: XIC(pb_reset)MOV(hmi_dint[2],wrn_ack[0])MOV(hmi_dint[3],wrn_ack[1]);
					RC: "Warnings clear automatically, no $N"
					    "PB_Global_Reset required";
					N: sys_Acknowledge(add_sys_Acknowledge,wrn_ack[0],hmi_dint[2])sys_Acknowledge(add_sys_Acknowledge,wrn_ack[1],hmi_dint[3]);
					N: [NEQ(hmi_dint[2],0) ,NEQ(hmi_dint[3],0) ]OTE(warning_exists);
					N: [NEQ(hmi_dint[2],wrn_ack[0]) ,NEQ(hmi_dint[3],wrn_ack[1]) ]OTE(unack_warning);
					N: RET();
			END_ROUTINE

			ROUTINE R11_Modes 
					RC: "Notes:$N"
					    "";
					N: SBR()NOP();
					RC: "Requests";
					N: NOP();
					RC: "Modes";
					N: NOP();
					RC: "Modes";
					N: NOP();
					N: XIC(di_ss_nip_auto)OTE(nip_mode_auto);
					N: XIC(di_ss_close_nip)OTE(nip_mode_close);
					N: XIO(nip_mode_auto)XIO(nip_mode_close)OTE(nip_open_selected);
					N: RET();
			END_ROUTINE

			ROUTINE R21_Fill_Request (Description := "WAC$NFill Request and Tension Enable")
					RC: "Fill Request$N"
					    "$N"
					    "a02 20260820 - the accumulator position PID has been removed from this$N"
					    "routine.  It regulated carriage position by trimming the carriage$N"
					    "pressure, which is a tension disturbance by definition and conflicted$N"
					    "with the requirement that the accumulator not affect web tension.$N"
					    "Carriage position is now regulated by the proportional position-to-speed$N"
					    "block in p29r10 / p29r11; pressure sets tension only.$N"
					    "$N"
					    "Removed:  pid_ctrl_pv / _sp / _cv, the sys_PIDE call, the autotune and$N"
					    "          gain plumbing, PIDE_ten manual mode and manual setpoint, and$N"
					    "          the PID_offset calculation.  The fill pressure bias that$N"
					    "          PID_offset used to supply now falls out of the separate$N"
					    "          vendor fill curve in p31 R22 - see param_press_slope_fill.$N"
					    "$N"
					    "Kept declared for HMI back-compat, no longer consumed by any rung:$N"
					    "          PIDE_ten, PIDE_Control, pid_ctrl_pv, pid_ctrl_sp, pid_ctrl_cv,$N"
					    "          PID_offset, pid_mode_manual, use_auto_tune_gains, param_gain,$N"
					    "          param_pid_kp / ki / kd, param_pid_process_type, param_fill_SO,$N"
					    "          param_cv01_manual_sp, param_acc_low_pstn_sp,$N"
					    "          param_low_ctrl_pct, param_high_ctrl_pct.$N"
					    "$N"
					    "What remains here is the fill request latch and the tension enable seal.$N"
					    "Routine renamed from R21_Position_PID; call order in R00_Main unchanged.";
					N: SBR()NOP();
					RC: "Tension Enable$N"
					    "Seals in from the HMI enable PB, drops on a system fault or fast stop.";
					N: [[XIC(pb_enable_tension) ,XIC(enable_control) ] EQU(p01r09.fault,0) XIC(Me.OUT_Not_Fast_Stop) ,XIO(AFI) ]OTE(enable_control);
					RC: "Fill Request$N"
					    "$N"
					    "One rung, plain OTE - NOT a latch.";
					N: XIO(p01r12_zero_line_speed)XIO(p29r15_request_run)XIO(p29r16_request_run)XIO(p00_wac.OUT_Full)OTE(request_fill);
					RC: "control_to_empty was driven by the removed position PID.  Held cleared so the HMI status bit does not sit stale at its last value.";
					N: OTU(control_to_empty);
					N: RET();
			END_ROUTINE

			ROUTINE R22_Fill_Pressure (Description := "Windup Accumulator$NFill Pressure")
					N: SBR()NOP();
					RC: "Notes:$N"
					    "";
					N: NOP();
					N: GSV(Task,THIS,Rate,task_scan_time_dint)DIV(task_scan_time_dint,1000000,task_scan_time);
					RC: "Counter pressure$N"
					    "";
					N: NOP();
					N: XIC(pb_acc_on)OTE(p00_wac_enabled);
					N: XIC(pb_acc_on)MOV(param_counter_prs,ao_prs01);
					RC: "Accumulator Pressure Setpoints$N"
					    "$N"
					    "";
					N: NOP();
					RC: "Accumulator Tension$N"
					    "$N"
					    "1 LBF -> 0.2415 PSI   (vendor, emptying)$N"
					    "1 LBF -> 0.2667 PSI   (vendor, filling)$N"
					    "$N"
					    "The old 0.0603 here was 1/cylinder area and ignored the 4x from the$N"
					    "2-pass reeving.  See the curve rung below.$N"
					    "$N"
					    "Rev 20260829 a32";
					N: NOP();
					RC: "Divisor guard - vendor curve slopes$N"
					    "$N"
					    "Both slopes are divisors in the pressure calculation below.  They are$N"
					    "not written at runtime, but they are commissioning-editable and a zero$N"
					    "or near-zero would fault the processor or command an absurd pressure.$N"
					    "Same pattern as the param_acc_capacity_ft guard.$N"
					    "$N"
					    "Rev 20260904 a40";
					N: LEQ(param_press_slope_fill,0.1)MOV(3.75,param_press_slope_fill);
					N: LEQ(param_press_slope_empty,0.1)MOV(4.14,param_press_slope_empty);
					RC: "Pressure from Web Tension - vendor curve$N"
					    "$N"
					    "C.A. Litzler, measured, excluding friction between parts:$N"
					    "$N"
					    "  FILLING    web tension lb = 3.75 x psi - 83$N"
					    "  EMPTYING   web tension lb = 4.14 x psi - 83$N"
					    "$N"
					    "inverted for the setpoint:   psi = (tension + 83) / slope$N"
					    "$N"
					    "THIS REPLACES THE 0.0603 FACTOR, WHICH WAS WRONG BY A FACTOR OF 4.$N"
					    "$N"
					    "0.0603 = 1/16.59, the reciprocal of the combined bore area of the two$N"
					    "3.25 in cylinders.  That converts cylinder FORCE to pressure - but web$N"
					    "tension is not cylinder force.  The carriage is reeved 2 passes, and$N"
					    "each pass puts two spans of web on the carriage, so the cylinders carry$N"
					    "4 x T:$N"
					    "$N"
					    "  psi = 4T/16.59 = 0.2411 T      vs vendor 1/4.14 = 0.2415 T$N"
					    "$N"
					    "The old factor commanded a quarter of the pressure needed.  At 1 PLI the$N"
					    "tare masked it (34.6 vs 35.3 psi); at 2.5 PLI it was 40.3 psi against a$N"
					    "required 58.1 - the accumulator would have held about a third of the$N"
					    "tension asked for, and worse the higher the setpoint.$N"
					    "$N"
					    "The 83 lbf offset is the carriage: 83 x 16.59/4 = 344 lb, consistent with$N"
					    "the mechanical note that the carriage must fall under its own weight.$N"
					    "$N"
					    "Rev 20260829 a32";
					N: CPT(wac_calc_tension_pressure,p01_recipe_active.winder_tension_sp+param_press_offset);
					RC: "Filling and Emptying Pressures$N"
					    "$N"
					    "Two curves, not one pressure plus a bias.  Filling needs more pressure$N"
					    "than emptying for the same web tension, and the gap is not constant -$N"
					    "3.7 psi at 1 PLI, 6.0 psi at 2.5 PLI.  A fixed param_fill_bias_psi could$N"
					    "not represent that, so it is gone.$N"
					    "$N"
					    "  wac_tension_pressure  = (tension + 83) / 4.14 + trim    emptying, hold$N"
					    "  filling_pressure      = (tension + 83) / 3.75 + trim    fill request$N"
					    "$N"
					    "param_tare_pressure is now a TRIM, starting at 0.  The vendor curve$N"
					    "already carries the carriage weight in the 83 lbf offset, and is stated$N"
					    "to exclude friction between parts.  Any standing offset found at install$N"
					    "- seal drag, guide friction - goes here.  It is no longer the whole$N"
					    "intercept, so do NOT set it to 30.8.$N"
					    "$N"
					    "Check against the vendor table at install:$N"
					    "$N"
					    "  PLI   tension lb   fill psi   empty psi$N"
					    "  1.0        63        38.9       35.3$N"
					    "  1.5        94.5      47.3       42.9$N"
					    "  2.0       126        55.7       50.5$N"
					    "  2.5       157.5      64.1       58.1$N"
					    "$N"
					    "Rev 20260829 a32";
					N: NOP();
					N: CPT(wac_tension_pressure,wac_calc_tension_pressure/param_press_slope_empty+param_tare_pressure);
					RC: "Accumulator Pressure Select$N"
					    "$N"
					    "DESIGN INTENT:  the accumulator is transparent to web tension.  The web$N"
					    "sees the same tension with the accumulator in the loop as it would with$N"
					    "the accumulator bypassed, in every state where the web is flowing through$N"
					    "to the winder.$N"
					    "$N"
					    "The cylinders are a constant-force device.  Pressure sets web tension; it$N"
					    "does NOT set carriage position.  Carriage position is set by the mass$N"
					    "balance between what the line feeds in and what the winder draws out.$N"
					    "$N"
					    "Rungs are in order of increasing priority - the last rung to write$N"
					    "selected_pressure wins:$N"
					    "$N"
					    "  1  Normal run                 wac_tension_pressure$N"
					    "  2  Payout                     wac_tension_pressure$N"
					    "  3  Fill request               filling_pressure  (steeper fill curve)$N"
					    "  4  Fault, or line not moving  wac_tension_pressure$N"
					    "$N"
					    "1, 2 and 4 are all the same pressure, and that is the point - nothing$N"
					    "about accumulator state changes web tension.  During payout the carriage$N"
					    "descends because the winder is overspeeding and drawing web out faster$N"
					    "than the line feeds it in, not because pressure was reduced.$N"
					    "$N"
					    "The position PID offset is NO LONGER added to the running pressure.  Any$N"
					    "position trim on the pressure is a tension disturbance by definition, so$N"
					    "the carriage is left to float.  PID_offset now reaches the web only$N"
					    "through the fill bias in rung 3, where the exit nip is closed and the$N"
					    "winder is isolated from the accumulator.$N"
					    "$N"
					    "Superseded, no longer used:  payout_pressure (fixed 29 psi),$N"
					    "param_holding_pressure (fixed 14 psi), tension_pressure (fixed 35 psi).$N"
					    "$N"
					    "Rev 20260820";
					N: NOP();
					N: XIO(request_fill)XIO(payout_active)MOV(wac_tension_pressure,selected_pressure);
					N: CPT(filling_pressure,wac_calc_tension_pressure/param_press_slope_fill+param_tare_pressure);
					RC: "Payout Status and Carriage Position Publish$N"
					    "$N"
					    "The winder speed trim is now a strict proportional function of carriage$N"
					    "position, done with a scaling block in p29r10 / p29r11:$N"
					    "$N"
					    "        0%  ->  -0.20      winder at 0.80 x line, accumulator refills$N"
					    "       10%  ->   0.00      park, in balance$N"
					    "       20%  ->  +0.20      winder at 1.20 x line, drawing down$N"
					    "   above 20% ->  +0.20      saturated - this IS the payout overspeed$N"
					    "$N"
					    "Because that curve is continuous there is no payout-to-running handover$N"
					    "to sequence and no cross-fade.  The accumulator seeks 10% on its own,$N"
					    "which also removes the position drift that a purely tension-transparent$N"
					    "accumulator would otherwise show over a long run.$N"
					    "$N"
					    "p00_wac_position_pct is the filtered carriage position published to p29.$N"
					    "P31 scans after P29 so p29 reads it one scan old - 10 ms on a carriage$N"
					    "that moves slowly, which is not significant.$N"
					    "$N"
					    "payout_active / accumulator_state.6 / Me.OUT_Acc_Payout are retained as$N"
					    "STATUS ONLY - HMI indication and the pressure select rungs below.  They$N"
					    "no longer gate any speed logic.  Latch is at park + 2% so that a short$N"
					    "doff which only part-fills still shows payout; unlatch at park, with$N"
					    "wac_nearly_empty kept as a backstop.$N"
					    "$N"
					    "Rev 20260820";
					N: MOV(ai_pos01_pct_flt,p00_wac_position_pct);
					RC: "Payout Activation$N"
					    "$N"
					    "Payout only runs into a winder that can actually take the web:$N"
					    "$N"
					    "  winder A active AND turret at winder A run position, OR$N"
					    "  winder B active AND turret at winder B run position$N"
					    "$N"
					    "via p29_winder_at_run_position.  Without it the accumulator would pay$N"
					    "out while the turret is mid-index or parked at doff, with the selected$N"
					    "winder nowhere near the web path.$N"
					    "$N"
					    "Losing the interlock also drops payout, not just blocks it starting -$N"
					    "the turret can be jogged away underneath an active payout.$N"
					    "$N"
					    "Rev 20260829 a33";
					N: XIO(request_fill)CMP(ai_pos01_pct_flt>(param_acc_handover_pct+2))XIC(winder_running)XIC(p29_winder_at_run_position)[OTL(payout_active) ,OTL(accumulator_state.6) ];
					N: [LEQ(ai_pos01_pct_flt,param_acc_handover_pct) ,XIO(p29_winder_at_run_position) ][OTU(payout_active) ,OTU(accumulator_state.6) ];
					N: XIC(payout_active)MOV(wac_tension_pressure,selected_pressure);
					N: [XIO(request_fill) CMP(ai_pos01_pct_flt<= param_acc_handover_pct+param_acc_handover_band_pct) ,XIO(p29r15_request_run) XIC(p29r15_wdra_active) ,XIO(p29r16_request_run) XIC(p29r16_wdrb_active) ][MOV(wac_tension_pressure,selected_pressure) ,OTE(accum_tension_pressure_on) ];
					N: XIC(request_fill)[MOV(filling_pressure,selected_pressure) ,OTE(accum_filling_on) ];
					RC: "Hold the accumulator in position$N"
					    "$N"
					    "Applied on a fault, or when the line is not moving and neither winder is$N"
					    "running.  Holding pressure is now the calculated tare + tension pressure so$N"
					    "the carriage stays where it is instead of drifting down - it was a fixed$N"
					    "param_holding_pressure of 14 psi, well below the carriage tare.$N"
					    "$N"
					    "A fill request is not overridden here unless there is a fault, and$N"
					    "p01r13_line_slow_ramp is now included in the line-not-moving test.$N"
					    "$N"
					    "param_holding_pressure is no longer used.$N"
					    "$N"
					    "Rev 20260820";
					N: [NEQ(p01r09.fault,0) ,XIO(request_fill) XIO(p01r13_line_running) XIO(p01r13_line_slow_ramp) XIO(p29r15_request_run) XIO(p29r16_request_run) ][MOV(wac_tension_pressure,selected_pressure) ,OTE(accum_holding_pressure_on) ];
					RC: "Accumulator Pressure Accel Decel Ramp$N"
					    "$N"
					    "";
					N: NOP();
					N: XIC(pb_acc_on)sys_Ramp(add_sys_ramp,param_accel_rate,param_decel_rate,task_scan_time,ao_prs02,selected_pressure)MOV(selected_pressure,ao_prs02);
					N: XIC(pb_acc_on)OTE(do_carriage_lift_sol);
					N: XIO(pb_acc_on)MOV(0,selected_pressure)MOV(0,ao_prs01)MOV(0,ao_prs02);
					N: RET();
			END_ROUTINE

			ROUTINE R31_Nip_Roll (Description := "WAC$NNip Roll")
					RC: "Notes:$N"
					    "";
					N: SBR()NOP();
					RC: "Nip Control";
					N: NOP();
					RC: "Nip Open Dwell$N"
					    "$N"
					    "The fill request clears the moment a winder is started again.  The nip$N"
					    "must not open on that instant - the winder needs 2 s at payout overspeed$N"
					    "to pick the web up and establish tension first, or the nip lets go into$N"
					    "slack web.$N"
					    "$N"
					    "E-stop bypasses the dwell and opens the nip immediately.$N"
					    "$N"
					    "Rev 20260825 a30";
					N: XIO(request_fill)TON(nip_open_dwell,?,?);
					RC: "Nip closes only while the accumulator is filling$N"
					    "$N"
					    "The outfeed nip is a one way roll - material pulls out toward the winder$N"
					    "with it closed but cannot roll back.  Its only job is to stop the$N"
					    "accumulator dragging web back off the winder side while it fills, so that$N"
					    "is the only condition that closes it.$N"
					    "$N"
					    "Open on E-stop.  Me.OUT_Not_EStop is A00 only, so this forces the nip open$N"
					    "regardless of the fill request and regardless of the manual close selector.$N"
					    "The solenoid rung also drops on any p01r09 fault, so E-stop is covered$N"
					    "twice - deliberately.$N"
					    "$N"
					    "Previously opened on accumulator level above param_acc_min_limit.  That$N"
					    "left it open during the fill, which is the one time it needs to be shut.$N"
					    "$N"
					    "No open delay - the level-based version needed one, this does not.$N"
					    "timer_nip_open_delay is left declared and unused.$N"
					    "$N"
					    "Rev 20260825 a12";
					N: [XIC(nip_open_dwell.DN) ,XIO(Me.OUT_Not_EStop) ]OTE(nip_auto_open_request);
					N: [XIC(nip_mode_auto) XIO(nip_auto_open_request) ,XIC(nip_mode_close) ]OTE(nip_close_request);
					N: XIC(nip_mode_auto)XIO(nip_close_request)OTE(nip_open_request);
					N: [XIC(nip_close_request) ONS(oneshot.0) ,XIC(do_close_nip_sol) ]EQU(p01r09.fault,0)XIC(nip_close_request)XIO(nip_open_request)OTE(do_close_nip_sol);
					N: [XIC(W00) XIC(p00_FlashBit_1Sec) ,XIC(nip_mode_auto) XIO(W00) ,XIC(p00_pb_lamp_test) ]OTE(do_nip_illuminated_ss);
			END_ROUTINE

	END_PROGRAM

	TASK MainTask (Type := CONTINUOUS,
	               Rate := 10,
	               Priority := 10,
	               Watchdog := 500,
	               DisableUpdateOutputs := No,
	               InhibitTask := No)
			P01_System;
			P02_MOP_HMI_Iface;
			P11_Zone_1;
			P12_Zone_2;
			P13_Zone_3;
			P19_Advanced_Cooling;
			P20_Letoff;
			P21_Splice_Press;
			P22_Tension_Stand_1;
			P23_Impreg;
			P24_Edge_Control;
			P25_Tension_Stand_2;
			P26_Upper_Poly_Letoff;
			P27_Lower_Poly_Letoff;
			P28_Slitter;
			P29_Winder;
			P30_Retraction_System;
			P31_WAC;
	END_TASK

CONFIG ASCII(XONXOFFEnable := 0,
	             DeleteMode := 0,
	             EchoMode := 0,
	             TerminationChars := 65293,
	             AppendChars := 2573,
	             BufferSize := 82) END_CONFIG

CONFIG ControllerDevice END_CONFIG

CONFIG CST(SystemTimeMasterID := 0) END_CONFIG

CONFIG DF1(DuplicateDetection := 1,
	           ErrorDetection := BCC Error,
	           EmbeddedResponseEnable := 0,
	           DF1Mode := Pt to Pt,
	           ACKTimeout := 50,
	           NAKReceiveLimit := 3,
	           ENQTransmitLimit := 3,
	           TransmitRetries := 3,
	           StationAddress := 0,
	           ReplyMessageWait := 5,
	           PollingMode := 1,
	           MasterMessageTransmit := 0,
	           NormalPollNodeFile := "<NA>",
	           NormalPollGroupSize := 0,
	           PriorityPollNodeFile := "<NA>",
	           ActiveStationFile := "<NA>",
	           SlavePollTimeout := 3000,
	           EOTSuppression := 0,
	           MaxStationAddress := 31,
	           TokenHoldFactor := 1,
	           EnableStoreFwd := 0,
	           StoreFwdFile := "<NA>") END_CONFIG

CONFIG ExtendedDevice END_CONFIG

CONFIG FaultLog END_CONFIG

CONFIG FileManager END_CONFIG

CONFIG ICP END_CONFIG

CONFIG PCCC END_CONFIG

CONFIG Redundancy END_CONFIG

CONFIG SerialPort(BaudRate := 19200,
	                  Parity := No Parity,
	                  DataBits := 8 Bits of Data,
	                  StopBits := 1 Stop Bit,
	                  ComDriverId := DF1,
	                  PendingComDriverId := DF1,
	                  RTSOffDelay := 0,
	                  RTSSendDelay := 0,
	                  ControlLine := No Handshake,
	                  PendingControlLine := No Handshake,
	                  RemoteModeChangeFlag := 0,
	                  PendingRemoteModeChangeFlag := 0,
	                  ModeChangeAttentionChar := 27,
	                  PendingModeChangeAttentionChar := 27,
	                  SystemModeCharacter := 83,
	                  PendingSystemModeCharacter := 83,
	                  UserModeCharacter := 85,
	                  PendingUserModeCharacter := 85,
	                  DCDWaitDelay := 0) END_CONFIG

CONFIG UserMemory END_CONFIG

CONFIG WallClockTime(LocalTimeAdjustment := 0,
	                     TimeZone := 0) END_CONFIG

END_CONTROLLER

